JITON 智能监控管理平台 V7.0

解决方案

深圳市计通智能技术有限公司

2024 年 7 月

智能监控 计通好用

2

资料变更说明

版本
变更内容
变更时间
修订

人

审核人

2024V1.0

界面展示：新增“数据总览展示”描

述


新增个性化设计；支持按个人、组

群、系统通用维度进行配置，配置项

包括首页展示、轮询设置、分屏设

置、3D 地址设置、启用个性化菜单及

菜单排序、APP 首页展示。


新增设备误码频率高报警功能；


布撤防功能描述修改；


告警联动支持远程控制开门；


健康提醒：提醒项新增所有重发未确

认告警及自定义提醒内容模板；


系统自监护：增加进程异常退出、内

存增长、CPU 使用率异常监测提醒功

能；


将平台基础功能与实时监控功能进行

整合，合并为基础功能；同时报表管

理上升一个级别；


“4.9 三维可视化”功能进行调整；

2024-05-17
谢莎
陈沐、陈

柳园

2024V2.0

新增“4.7 智能化集成应用”章节，

主要增加巡检机器人集成、视频 AI 分

析应用、UWB 定位集成、AR 眼镜运

维功能简要描述。


新增微信小程序功能描述及界面

20240713
谢莎

备注：对外版本需删除此处，本章节仅限内部阅读掌握。

智能监控 计通好用

3

目
录

资料变更说明............................................................................................................... 2

一、 项目概述（注：标红部分据实际情况修改或删减）..................................... 7

项目背景............................................................................................................ 7

项目范围............................................................................................................ 8

项目目标............................................................................................................ 9

设计标准.......................................................................................................... 10

二、 总体设计........................................................................................................... 11

设计原则.......................................................................................................... 11

技术路线.......................................................................................................... 13

性能指标.......................................................................................................... 14

三、 详细设计........................................................................................................... 15

系统架构.......................................................................................................... 15

硬件部署架构.................................................................................................. 17

监控内容.......................................................................................................... 18

3.3.1 动力监控................................................................................................... 18

3.3.2 环境监控................................................................................................... 23

3.3.3 安防监控................................................................................................... 28

四、 平台整体功能................................................................................................... 30

基础功能.......................................................................................................... 30

4.1.1 界面展示................................................................................................... 30

4.1.2 人性化设计............................................................................................... 34

4.1.3 联网视图（可选，按需选择 GIS 地图、联网组态图）.......................38

4.1.4 配电拓扑（可选）................................................................................... 41

4.1.5 系统自监护............................................................................................... 41

4.1.6 通讯管理................................................................................................... 42

4.1.7 数据管理................................................................................................... 44

4.1.8 告警管理................................................................................................... 48

4.1.9 配置管理................................................................................................... 57

智能监控 计通好用

4

4.1.10 控制管理................................................................................................. 63

4.1.11 权限管理................................................................................................. 66

4.1.12 安全管理（根据实际情况选择，国密 HTTPS 部署需要收费，双因子

认证短信、人脸需要配硬件或单独购买服务）..................................................... 67

4.1.13 冗余热备（可选）................................................................................. 69

4.1.14 日志管理................................................................................................. 70

4.1.15 数据接口................................................................................................. 71

4.1.16 视频监控（根据实际情况选择）......................................................... 72

4.1.17 门禁监控（根据实际情况选择集成门禁或第三方门禁）................. 73

4.1.18 温度云图（可选，需搭配机柜温度采集硬件）................................. 75

资产管理.......................................................................................................... 76

4.2.1 资产概况................................................................................................... 76

4.2.2 资产可视化............................................................................................... 76

4.2.3 基础配置................................................................................................... 78

4.2.4 资产属性管理........................................................................................... 81

4.2.5 资产台账................................................................................................... 81

4.2.6 审批单管理............................................................................................... 83

4.2.7 资产在线管理（根据实际情况选择）................................................... 84

4.2.8 资产离线管理（根据实际情况选择）................................................... 86

4.2.9 资产全生命流程管理............................................................................... 87

4.2.10 托管资产管理（根据实际情况选择，不做托管资产管理的不需要此

项）............................................................................................................................. 90

4.2.11 资产盘点（根据实际情况选择，具体硬件参照在线和离线的硬件）

..................................................................................................................................... 91

4.2.12 办公及备件管理..................................................................................... 92

4.2.13 易耗品管理............................................................................................. 94

容量管理.......................................................................................................... 96

4.3.1 容量概况................................................................................................... 96

4.3.2 容量统计分析........................................................................................... 97

4.3.3 容量趋势分析........................................................................................... 97

智能监控 计通好用

5

能源管理.......................................................................................................... 98

4.4.1 能效概况................................................................................................... 98

4.4.2 能效分析................................................................................................... 99

4.4.3 构成分析................................................................................................. 100

4.4.4 能效趋势................................................................................................. 100

4.4.5 电能数据................................................................................................. 101

4.4.6 费用统计................................................................................................. 101

运维管理........................................................................................................ 102

4.5.1 运维服务台............................................................................................. 102

4.5.2 工单管理................................................................................................. 103

4.5.3 自动派单................................................................................................. 104

4.5.4 问题管理................................................................................................. 105

4.5.5 经验库..................................................................................................... 105

4.5.6 运维文档................................................................................................. 106

4.5.7 维保管理................................................................................................. 106

4.5.8 工具钥匙管理......................................................................................... 107

4.5.9 巡检管理（可选，需配手持机+APP+RFID 标签或 APP+条形码/二维

码标签）................................................................................................................... 108

4.5.10 排班管理............................................................................................... 109

4.5.11 访客管理................................................................................................110

报表管理（根据实际情况保留报表内容）................................................ 110

智能化集成应用（可选）............................................................................ 119

4.7.1 巡检机器人集成..................................................................................... 119

4.7.2 视频 AI 分析应用...................................................................................120

4.7.3 UWB 定位集成........................................................................................123

4.7.4 AR 眼镜运维应用....................................................................................124

移动管理 APP（根据实际情况保留相关模块内容）................................125

4.8.1 首页......................................................................................................... 125

4.8.2 工作台..................................................................................................... 126

4.8.3 动环监控................................................................................................. 127

智能监控 计通好用

6

4.8.4 资产管理................................................................................................. 130

4.8.5 运维管理................................................................................................. 132

4.8.6 容量管理................................................................................................. 135

4.8.7 能源管理................................................................................................. 136

微信小程序（可选）.................................................................................... 138

三维可视化（根据实际情况保留相关模块内容）.................................. 141

4.10.1 系统概述............................................................................................... 141

4.10.2 首页可视化........................................................................................... 142

4.10.3 环境可视化........................................................................................... 142

4.10.4 监控可视化（按需删减）................................................................... 145

4.10.5 气流可视化（按需删减）................................................................... 149

4.10.6 温度云图可视化（按需删减）........................................................... 150

4.10.7 告警可视化（按需删减）................................................................... 151

4.10.8 资产可视化（按需删减）................................................................... 152

4.10.9 容量可视化（按需删减）................................................................... 154

4.10.10 管线可视化（按需删减）................................................................. 156

4.10.11 巡检可视化（按需删减）................................................................. 158

4.10.12 演示可视化（按需删减）................................................................. 158

五、 配套硬件设备（注：参考硬件产品手册按需添加）................................. 159

智能监控 计通好用

7

一、项目概述（注：标红部分据实际情况修改或删

减）

项目背景

随着新一轮科技革命和产业变革的加速发展，5G、云计算、大数据、人工智能、数字

孪生、物联网、边缘计算等新基建和新技术的发展，数据中心迎来了蓬勃发展期。数据中

心监控在其基础架构中拥有各种独立的系统，如何在当前形势下，多维度、多视角、多层

面对数据中心运营资源进行管理，成为数据中心业主关注的重点。

数据中心基础设施智能监控管理平台旨在统一管理数据中心及各个子系统，进行综合

规划，为数据中心的决策者、管理者和使用者提供高效、优质服务。技术革新后，数据中

心基础设施管理将朝着更加智能化、标准化、流程化、规范化的路线转变。

数据中心基础设施管理平台以数据中心环境和设备集中监控为核心，包含环境监测、

暖通空调监控、建筑安全监测、视频监控、门禁访问控制、消防监测、照明监控、等。平

台通过对各个子系统进行有效监视、控制和自动化管理，采集、处理、存储各类监测数

据，实现资源共享。同时，通过对各子系统集中管理、分散控制，协调子系统之间的联动

关系，完成系统联动控制。

数据中心基础设施管理支持通过可视化的方式，实现风险预测、资产管理、容量规

划、能效管理、运维管理和数据分析，帮助数据中心维护人员实时掌握数据中心运行状态

和设备情况，规范工作流程，实现精准规划，确保数据中心安全运行，保障数据中心高

效、绿色、经济和环保发展。

智能监控 计通好用

8

项目范围

本次 XXX 基础设施智能监控管理平台，通过统一操作平台和通信平台，构建信息、

资源的统一监控管理体系，帮助数据中心用户更安全、高效、智能、规范地进行管理。本

次需要建设的内容如下：


动环监控


资产管理


容量管理


能源管理


运维管理


3D 可视化


移动管理

XXX 基础设施智能监控管理平台，通过部署分布式采集单元、节点服务器、集中监控

管理平台，实现对数据中心所有关键区域、设备的一体化监控管理。平台在满足海量测点

数据接入的性能指标基础上，实现告警、权限、报表、联动控制等功能的统一管理、统一

展示，并具备在线升级及扩展能力。


监测区域包括但不限于如下范围：

数据中心楼 B1 层~4 层机房区域

动力楼二层柴油发电机房、2#并机房、动力楼外场机房区域


监控内容包括但不限于如下范围：

环境类：温湿度、漏水、漏油、油位、精密空调、恒湿机、冷水机组、粉尘、压差、

气体等

动力类：UPS、蓄电池、配电柜、精密配电柜、直流屏、变压器、发电机、智能 PDU

等

安防类：视频、门禁、红外探测、消防

智能监控 计通好用

9

项目目标

为 XXX 数据中心建设技术先进、功能完善的基础设施智能监控管理平台，通过监控

机房内各基础设施的实时运行参数和状态，提供及时、准确的报警，并实现高阶的运维管

理分析功能，对获得的数据进行有效分析，为机房日常运维管理、可用性分析及整体规划

提供依据，整体提升机房管理规范化、智能化、精细化水平，充分满足业务快速发展和保

障信息系统设备安全稳定运行的需求。

平台总体设计目标为：构建数据中心基础设施一体化监控管理平台，实现统一的数据

中心运行监控、资产、容量、能源、运维管理。

1)
基础设施统一监控：实现数据中心基础设施在同一业务平台的统一、实时监测，

全面、直观展示数据中心基础设施运行状态，精准定位故障，分级报警，分析预

防故障。

2)
设备集中控制管理：实现设备集中控制，支持与门禁、视频管理系统联动，可随

时跟踪和控制人员进出，一旦设备出现故障或告警，可进行实时录像和设备联动

控制，有效保障数据中心安全。

3)
资产生命周期管理：提供资产管理一站式服务，进行数据中心资产全生命周期的

数字化管理。提供机房实物资产自动化盘点工具，通过高效、智能的资产管理方

式，实现资产流程化、自动化、智能化管控。

4)
实现最佳容量规划：实现数据中心空间、电力、网络等容量状况实时查看，根据

资产变更信息自动更新容量数据，帮助用户掌握数据中心已用容量及剩余容量信

息，实现最佳容量规划。

5)
能源管理节能减排：提供数据中心能源管理的完整解决方案，进行能效构成、能

效趋势等精细化展示及分析，帮助数据中心有效降低整体能源消耗、提高资源利

用率、降低运营成本、实现节能减排。

6)
规范运维管理流程：规范数据中心运营管理，实现数据中心运维管理统一配置、

集中管控、规范流程、智能运维，降低运维成本、提升运维效率、优化用户体

验，构建敏捷高效的运维管理体系。

7)
三维建模可视管理：实现对整个数据中心三维建模，以三维可视化的方式展示数

据中心物理环境和设施、设备的运营数据，运维人员不用进入机房即可全盘了解

数据中心健康状况。

智能监控 计通好用

10

设计标准

平台所有设备、材料、施工工艺及施工符合以下所列规范和设计要求：


《数据中心综合监控系统工程技术标准》（GB/T 51409-2020）


《数据中心设计规范》（GB 50174-2017）


《数据中心基础设施施工及验收规范》（GB50462-2015）


《智能建筑设计标准》（GB 50314-2015）


《互联网数据中心工程技术规范》 （GB51195-2016）


《信息安全技术网络安全等级保护基本要求》（GBT22239—2019）


《综合布线系统工程设计规范》（GB50311-2016）


《供配电系统设计规范》（GB50052-2009）


《安全防范工程技术规范》（GB50348-2018）


《低压配电设计规范》（GB 50054－95）


《电子信息系统机房设计规范》（GB 50174-2017）


《智能建筑工程质量验收规范》（GB 50339-2013）


YD_T1821-2018 通信中心机房环境条件要求


《通信电源设备安装设计规范》（YD/T 5040-2005）


《通信电源防雷要求及测试方法》（YD/T 944-2007）


《通信局（站）电源、空调及环境集中监控管理系统》YD/T1363-2014


《通信电源集中监控系统设计规范》YD/T5027-2005


《通信机房精密空调自适应监控系统》YD/T2166-2010


《通信局（站）节能设计规范》YD5184-2009


《信息技术服务管理体系要求》（ISO/IEC20000-1:2018）


《信息安全管理体系要求》（GB/T22080-2016ISO/IEC27001:2013）


《信息安全服务规范》（CCRC‐ISV‐C01:2018）


其它有关的现行国家、国际、行业标准。

智能监控 计通好用

11

二、总体设计

设计原则

XXX 数据中心基础设施智能监控管理平台，需遵循以下设计原则：

1)
整体性

通过统一通信平台和统一操作平台，实现数据中心各基础设施的集中监控和运维管

理。数据中心基础设施智能监控管理平台是一个完整的整体，采用组态化设计，每个子系

统是其中的一部分，整个平台使用通用技术制定信息标准及各系统之间的接口标准，确保

平台的完整性。

2)
可靠性

系统软、硬件设备运行稳定，故障率低，容错性强。系统采用模块化设计，局部故障

不影响整个监控系统的正常工作；具有自诊断功能，对软硬件故障能够自动重启恢复。系

统选用高可靠的工业级设备，具有良好的电磁兼容性、电气隔离性能和接地能力，确保设

备能在恶劣的机房环境下 365 天*24 小时稳定运行，平均无故障时间大于 15 万小时；具有

足够的灵敏度和抗干扰能力，监控设备本身不影响被监控设备的正常工作，同时做到告警

信息不漏报、不误报。

3)
安全性

平台具备较高的安全性，拥有完善的权限管理体系和账户安全策略，具备数据传输及

存储加密、系统自检、双机冗余热备和备份还原能力，能有效审计用户操作，防止系统数

据被破解、破坏、窃取等事故发生，方便追查事故原因。系统采集模块具有滤波和数据容

错功能，可充分滤除传感器设备出现的数据噪声或波动；各采集模块相互独立，集中监控

平台与采集模块之间自动重连，保证网络拥塞等情况发生时监控数据的完整性。

4)
先进性

平台以适度的超前意识为指导原则，采用先进的系统设备及系统软件和开发工具，保

证平台在技术上领先、成熟稳定，符合今后的发展趋势。采用 B/S 架构，前后端分离，减

轻服务器压力，提高页面响应速度；支持跨平台应用，能在 Windows、Linux 等主流操作

系统下安全、稳定运行；支持 MySQL、SQL Server 数据库，支持国产达梦、人大金仓、

TDSQL 数据库、优炫数据库、民航电子数据库；支持国产服务器芯片，符合信创要求。

5)
成熟性

系统以实用为原则，采用成熟并经过工程检验的先进技术，系统设计和开发平台采用

业界公认成熟并被广泛应用的技术，保证系统实施的进度和质量、保证系统的稳定可靠。

系统技术成熟稳定和主流相结合。

6)
实时性

智能监控 计通好用

12

平台所有设备的通讯间隔控制在 3 秒钟以内，敏感设备数据刷新能力在 1 秒以内。使

用同类设备单总线采集方式，保证监控数据的实时性。每个监控单元均可实时处理和存储

监控数据。

7)
兼容性

平台应具备开放性和兼容性，符合国际工业监控与开放式的设计标准，支持

RS232/485/422、TCP、Modbus、Snmp、Bacnet 等各种标准化协议和接口，兼容主流动环

监控设备；软件硬件均采用模块化结构，与未来更换扩展的设备具有互连性和互操作性，

各子系统之间留有标准通用通信接口，为子系统的扩充、集成留有余地。

8)
灵活性

平台针对监控对象的监控指标参数，可灵活设置不同的报警阈值、预警值、波动限值

等。支持数据存储，平台管理员可以根据需要对不同种类的数据灵活设置保存期限。对不

在保留周期内的数据进行自动备份。报表可根据用户需要进行自由定制，系统具有对被监

控的设备进行管理的功能。平台通过设计端设计不同风格、样式的监控页面；告警策略灵

活多样，可根据告警事件的等级、管理人员工作时段来灵活配置告警通知策略。

9)
维护性

具备故障诊断和分析工具，能帮助维护人员迅速判断故障原因，并具备有效的维护工

具和系统自恢复工具，能保证及时准确排除故障。系统应具备有一定的远程诊断和维护能

力。系统支持在不停止监控系统的情况下，对监控设备进行参数等的在线修改。

10) 操作性

平台管理功能全面，能充分满足机房自身各种业务的管理要求。同时，平台设计充分

考虑用户需求，界面简洁、友好、灵活，用户能够方便地在权限范围内于各子系统之间切

换。

11) 扩展性

平台设计采用模块化结构，采用组态工具实现监控页面的搭建、维护、扩充，无需编

程。平台在设计时应充分考虑将来的扩展应用，预留对网络设备、服务器、操作系统、数

据库和应用系统等的监控接口。

12) 适用性

设备选型和平台设计在确保用户需求、系统集成要求的前提下，注重系统功能的适用

性，不片面强调系统功能的多样性，具有良好的性价比。

智能监控 计通好用

13

技术路线

平台采用 B/S 架构，前后端分离，前端负责展示，后台负责业务，支持谷歌、360、火

狐、Microsoft Edge 等主流浏览器，无需安装插件。支持跨平台（Windows、Linux）部

署，通过 HTTP/HTTPS 和 Websocket 通讯，安全稳定、灵活高效。

1)
后台技术

模块化服务：平台提供主服务、Web 页面服务、数据库服务、告警通知服务、Web

API、门禁服务、资产运维服务等各类业务服务，主服务和其他专门服务独立运行，解耦、

灵活、稳定。

数据库引擎：平台支持多种类型的数据库，支持主流 MySQL、SQL Server 数据库，支

持国产达梦、人大金仓、TDSQL 数据库、优炫数据库、民航电子数据库，拥有更好的兼容

性与拓展性。

2)
前端技术

前端框架：前端采用主流的 Vue+Element UI 全家桶框架，基于 Vue.js 开发，提供丰

富的 UI 组件，组件易于使用和定制，可以满足大多数 Web 应用的需求。

图表插件：采用 Echarts 图标插件，可以提供更美观多样的图表组件，满足设计端组态

和客户端统计需求。

Web 代理服务器：前端采用轻量级的 Web 代理服务器 Nginx，安全稳定，负载均衡。

3)
操作系统支持

支持国际主流的红帽、centos 操作系统，兼容主流 Windows、Linux 系统。支持统信、

麒麟、华为欧拉、龙蜥等国产操作系统。

4)
国产芯片支持

平台符合国家信创要求，支持在鲲鹏、飞腾、兆芯、海光等国产芯片服务器上运行，

已通过相关厂家兼容性测试认证。

5)
云平台接入

具备适应产业数字化发展需求的云计算技术综合应用能力，平台支持接入国内主流云

平台华为云，已通过华为云开发能力兼容性测试认证。

智能监控 计通好用

14

性能指标

平台整体设计采用分布式结构，软、硬件均采用模块化设计，保障系统稳定性，为未

来的维护和扩展提供便利。系统采控性能在并发访问的情况下，保证响应时间不低于业界

良好标准。

1)
整体性能

具备极高的可靠性和稳定性，提供 365*24 不间断的系统监控及运行保障，平均无故障

时间 MTBF＞150000h，平均修复时间 MTTR＜1h。

平台支持 100 个以上 WEB 客户端同时访问，运行流畅不卡顿。

系统能够自动检测各监控模块故障、传感器故障以及各智能设备与监控系统之间、各

监控子系统之间的通讯是否正常，一旦发现通讯故障(包括系统本身的硬件故障)，在第一

时间发出报警信息。系统误报率小于 0.1%，告警准确率达到 99.9%以上。

平台管理服务器存储的日志、报警信息、测点历史数据等数据均进行保存，每 10 秒支

持 20000 条记录存储，保存时间不小于 3 年。

2)
测点容量

单机支持 500000 测点容量的接入

3)
采控性能


数据采样周期≤5S（与设备协议有关）


控制响应时间≤2S


告警响应时间≤5S


远程监控数据刷新时间≤4S

15

三、详细设计

本项目采用 JITON 智能监控管理平台，以数据中心机房环境和设备集中可视化监控为

核心，以资产管理、容量规划、能效管理、运维管理、数据分析和风险预测为基础，帮助

数据中心管理人员实时掌握数据中心运行状态和设备情况，有效保障数据中心安全、高

效、稳定运行。

系统架构

1)
感知层

感知层主要进行平台各类数据采集，是数据中心基础设施智能监控管理平台数据采集

的入口，是平台所需基础设施数据的来源。感知层主要由前端各智能设备、I/O 采集模

块、传感器、控制器等组成，通过 Modbus、SNMP 等标准通讯接口及协议，接收前端动力设

施、环境设备、视频、门禁、安防设备、资产条、门口机、手持机及第三方系统的数据，

进行实时监控。

2)
服务层

服务层负责收集与处理感知层获取的监控数据，进行数据处理、分析、计算和存储，

实现机房动力、环境、安防等各类设备的全面、实时监控，通过告警策略、控制策略，提

供及时、准确的报警及设备远程控制和联动控制。同时，服务层提供数据读写、存储等服

务，并为系统各类业务提供服务。

3)
应用层

应用层负责利用服务层提供的数据和服务，进行各类业务应用，主要包括基础设施实

时监控、告警管理、控制管理、用户管理、日志管理、数据管理、查询管理、报表管理

等，实现对数据中心信息的实时监控，帮助数据中心管理人员实时掌握数据中心运行状态

16

和设备情况，确保数据中心安全运行。同时，支持进行数据中心资产管理、容量管理、能

源管理、运维管理等综合业务应用及管理。

4)
展示层

平台提供统一用户交互界面功能，通过 2.5D、3D、图形图表、移动 APP 等方式，对

数据中心各类监测数据进行可视化展示，便于对数据中心环境支撑水平、运维效率进行多

维度分析，为机房日常运维管理、可用性分析及整体规划提供数据支持。

17

硬件部署架构

18

监控内容

系统监测子包含动力监控子系统、环境监控子系统、安防监控子系统，可查询实时监测数据和设置告警阈值，监测数据异常时进行告警提醒。

3.3.1 动力监控

监控对象
监测方式
监测内容
效果示例

高压/中压

配电设备

系统集成接入：需由高压/中压配电系统提供通讯接口

及通信协议。通过 TCP/ Modbus 接口形式，将信号上

传至监控平台，由监控平台软件进行实时监测。

高压/中压配电设备接入：需由设备自带配电仪表厂商

提供 RS232 /RS485 /SNMP 智能监控通讯接口及通信协

议。通过设备的 RS232 /RS485 /SNMP 监控通讯接口及

通信协议将信号上传至监控平台，由监控平台软件进

行实时监测。

配电开关状态，电压、电流、功

率等参数。（具体内容根据协

议确定）

三相电压、电流，频率， 三相

有功功率、无功功率、有功电

度、无功电度。开关状态、过流

跳闸告警、速断跳闸告警、失压

跳闸告警、接地跳闸告警、防雷

器件故障。（具体内容根据协

议确定）

19

监控对象
监测方式
监测内容
效果示例

低压配电

设备

需由设备自带配电仪表厂商提供 RS485 /SNMP 智能监

控通讯接口及通信协议。通过设备 RS485 /SNMP 监控

通讯接口及通信协议将信号上传至监控平台，由监控

平台软件进行实时监测。

三相输入电压、三相输入电流、

功率因数、频率、有功功率、无

功功率、有功电度、无功电度、

谐波含量。开关状态、缺相、过

压和欠压告警、防雷器件故障。

（具体内容根据协议确定）

列 头 柜 / 配
电 柜 电 量
仪

需由设备自带配电仪表厂商提供 RS485 /SNMP 智能监

控通讯接口及通信协议。

通过设备的 RS485 /SNMP 监控通讯接口及通信协议将

信号上传至监控平台，由监控平台软件进行实时监

测。

输入相电压、电流、频率、最大

千伏安、输出功率（有功、无

功、视在）、谐波率、功率因数

等；监测所有分路电压、电流、

有功功率、无功功率、有功电

度、无功电度；机柜功率超限告

警开关状态、机柜开关状态、频

率超限、过载、负载不平衡等。

（具体内容根据协议确定）

20

监控对象
监测方式
监测内容
效果示例

ATS/STS

需由设备厂商提供 RS232 /RS485 /SNMP 智能监控通讯
接口及通信协议。通过设备的 RS232 /RS485 /SNMP 监
控通讯接口及通信协议将信号上传至监控平台，由监控
平台软件进行实时监测。

ATS/STS 两路输入和一路输出的
电能参数，包括三相及各相电压、
电流、有功功率、无功功率、频
率、功率因数、视在功率、有功
电度、无功电度等。（具体内容
根据协议确定）

变压器

需由设备厂商提供 RS232 /RS485 /SNMP 智能监控通讯

接口及通信协议。通过设备的 RS232 /RS485 /SNMP 监

控通讯接口及通信协议将信号上传至监控平台，由监

控平台软件进行实时监测。

高、低压侧的电压、电流、功率

因数、有功、无功，断路器、隔

离开关、地刀分合闸位置信号

等；非电量信号：包括重瓦斯、

轻瓦斯、变压器压力闸、上层油

温、绕组温度、冷却风机运行情

况等。（具体内容根据协议确

定）

开关/直流

电源

需由设备自带配电仪表厂商提供 RS232 /RS485 /SNMP

智能监控通讯接口及通信协议。通过设备的 RS232

/RS485 /SNMP 监控通讯接口及通信协议将信号上传至

监控平台，由监控平台软件进行实时监测。

开关/直流电源输出电压、总负

载电流、主要分路电流、蓄电池

充/放电电流。直流输出电压过

压/欠压、蓄电池熔丝状态、主

要分路熔丝/开关故障等。（具

体内容根据协议确定）

21

监控对象
监测方式
监测内容
效果示例

发电机

需由设备自带配电仪表厂商提供 RS232 /RS485 /SNMP

智能监控通讯接口及通信协议。通过设备的 RS232

/RS485 /SNMP 监控通讯接口及通信协议将信号上传至

监控平台，由监控平台软件进行实时监测。

三相输出电压、三相输出电流、

输出频率/转速、水温（水

冷）、润滑油油压、润滑油油

温、启动电池电压、输出功率、

液（油）位。高温（水/油）、

低油压、超速告警、工作状态

（运行/停机）、工作方式（自

动/手动）、主备用机组、启动

失败、过载、紧急停车、市电故

障、充电器故障等。（具体内容

根据协议确定）

UPS

需由设备自带配电仪表厂商提供 RS232 /RS485 /SNMP

智能监控通讯接口及通信协议。通过设备的 RS232

/RS485 /SNMP 监控通讯接口及通信协议将信号上传至

监控平台，由监控平台软件进行实时监测。

输入电压、输入电流、输入频

率、负载电压、负载电流、负载

频率、旁路电压、旁路电流、旁

路频率、逆变器电压、逆变器电

流、逆变器频率、各相有功功

率、无功功率、视在功率、负载

率、电池备份时间等。

输出电压超范围，电池工作模

22

监控对象
监测方式
监测内容
效果示例

式，旁路工作模式，电池电压

高，电池电压低，系统报警，系

统暂停，电池电压低报警，旁路

电压超限，主电压超限等。（具

体内容根据协议确定）

蓄电池

对每节电池加装单体蓄电池采集模块、对每组电池加

装电池组电流采集模块，并配置电池监测主控模块。

蓄电池采集模块采集每节蓄电池的单体电压、单体温

度、单体内阻信号，电池组电流采集模块采集每组蓄

电池电流信号。采集模块将监测信号接入电池监测主

控模块，再将信号通过 RS485/SNMP 智能监控通讯接

口及通讯协议上传至监控平台，由监控平台软件进行

实时监测。

蓄电池组总电压、单体电压、单

体温度、单体内阻、充放电电流

等。（具体内容根据协议确

定）

PDU

由设备厂商提供 RS485 /SNMP 智能监控通讯接口及通

信协议，通过设备的 RS232 /RS485 /SNMP 监控通讯接

口及通信协议将信号上传至监控平台，由监控平台软

件进行实时监测。（数量待定，暂时先按每个机柜 2

个智能 PDU 来监测）

PDU 总电压、电流、功率、电

能；每个孔位的电压、电流、功

率、电能、使用状态等参数。

（具体内容根据协议确定）

23

3.3.2 环境监控

监控对象
监测方式
监测内容
效果示例

温湿度

在机房区域安装智能温湿度传感器。温湿度传感器将

环境中的温度量、相对湿度量转换成电信号，通过设

备的 RS485/SNMP 监控通讯接口及通信协议，将信号

上传至监控平台，由监控平台软件实时监测。同时智

能温湿度传感器自带液晶显示屏，可在监测现场查看

当前的温度、湿度数值。

机房的环境温度、相对湿度。

露点

在机房/微模块区域安装智能露点变送器。露点变送器

将环境中的露点、温度、相对湿度转换成电信号，通

过设备的 RS485 /SNMP 监控通讯接口及通信协议，将

信号上传至监控平台，由监控平台软件实时监测。同

时智能露点变送器自带液晶显示屏，可在监测现场查

看当前的露点、温度、相对湿度数值。

机房/微模块的露点、环境温

度、相对湿度。

漏水

区域漏水检测：在机房空调区域及水管沿线敷设点式

漏水探测器或区域漏水感应绳，每条漏水感应绳需单

独连接至 1 台漏水控制器。当漏水发生时，漏水控制

模块通过检测及处理漏水感应绳电子信号的变化产生

报警信号，再经由智能采集模块上传至监控平台进行

监测机房内有水源区域的漏水情

况，定位漏水监测可显示具体的

漏水位置，可精确到米。

24

监控对象
监测方式
监测内容
效果示例

实时监测。

定位漏水检测：在机房空调区域及水管沿线敷设漏水

感应绳，并通过引出线连接至定位漏水控制器。当漏

水发生时，漏水控制模块通过检测及处理漏水感应绳

电子信号的变化产生报警信号，并将信号上传至监控

平台进行实时监测。

漏油

在油箱附近沿线敷设漏油感应绳，并通过引出线连接

至定位漏油控制器。当漏水发生时，漏油控制模块通

过检测及处理漏油感应绳电子信号的变化产生报警信

号，并将信号上传至监控平台进行实时监测。

监测油箱间油箱的漏油情况。

空调/室外

机/冷水机

组

普通空调：为每台普通空调加装智能空调遥控器。智

能空调遥控器通过红外的方式与普通空调通讯，通过

RS485 /SNMP 智能监控通讯接口及通信协议将信号上

传至监控平台，由监控平台软件进行实时监测。

精密空调/室外机/冷水机组：由设备厂商提供 RS485

普通空调：如空调开、关机状态

等。实现对空调的远程控制：如

控制其开、关机，实现其来电自

启动功能等。

精密空调/室外机/冷水机组：如

25

监控对象
监测方式
监测内容
效果示例

/SNMP 智能监控通讯接口及通信协议。通过设备的

RS232/RS485 /SNMP 监控通讯接口及通信协议将信号

上传至监控平台，由监控平台软件进行实时监测。

设备开、关状态、送风温度/湿

度、回风温度/湿度参数等。实

现对空调进行远程控制：如远程

控制其开、关机等。

新/排风机

普通新/排风机：由监控厂家配置控制设备、继电器、交

流接触器、状态检测模块、压差开关等设备，将新风机

供电电源火线穿过状态检测模块接到接触器上，控制模

块通过继电器控制交流接触器的通断来实现对新/排风

机的启停动作，状态检测模块监测设备开关机状态，压

差开关监测风道压力是否形成正压。控制设备提供的

RS232/RS485/SNMP 监控通讯接口及通信协议将信号

上传至监控平台，有监控平台软件进行实时监测。

智能新/排风机：需由设备厂商提供 RS232/RS485/SNMP

智 能 监 控 通 讯 接 口 及 通 信 协 议 。 通 过 设 备 的

RS232/RS485/SNMP 监控通讯接口及通信协议将信号

上传至监控平台，由监控平台软件进行实时监测。

风机开关状态、压差状态，控制
启停操作等。

26

监控对象
监测方式
监测内容
效果示例

氢气

通过在电池间天花、墙壁上安装氢气探测器，氢气探测

器将环境中的气体浓度量转换成电信号，通过设备的

RS485 监控通讯接口及通信协议将信号上传至监控平

台，由监控平台软件实时监测。

氢气浓度值

空气质量/

VOC

空气质量：通过在监测区域房间天花、墙壁上安装相应

需要检测的空气质量探测器，空气质量探测器将环境中

的空气质量检测信号转换成电信号，通过设备的 RS232

/RS485/SNMP 监控通讯接口及通信协议将信号上传至

监控平台，由监控平台软件实时监测。某些探测器自带

液晶显示屏，可在监测现场查看当前空气质量检测数

值。

VOC：通过在发电机机房天花、墙壁上安装 VOC 气体

探测器，VOC 气体探测器可将环境中的挥发性有机化

合物及环境温湿度检测信号转换成电信号，通过设备

的 RS485 监控通讯接口及通信协议将信号上传至监控

平台，由监控平台软件实时监测。某些探测器自带液

晶显示屏，可在监测现场查看当前空气质量检测数

PM2.5、PM10、粉尘浓度、机房

压差等参数。（实际监测内容由

用户实际需求配置而定）

VOC 浓度、温度、湿度值。

27

监控对象
监测方式
监测内容
效果示例

值。

温度场

通过在各机柜内安装机柜温度探头监测机柜前后面板

上、中、下各层的温度情况，将温度传感器的信号输出

线连接到温度采集模块上转换成电信号，通过设备的

RS485 监控通讯接口及通信协议将信号上传至监控平

台，由监控平台软件实时监测。

机柜微环境温度，以颜色块云图

的方式模拟展示机房整体温度情

况。

液位

通过在液体贮存装置内安装液位探测器，液位探测器将

检测到的液位值转换成电信号，通过设备的 RS485

/SNMP 监控通讯接口及通信协议将信号上传至监控平

台，由监控平台软件实时监测。

水位、油位等其他液体液位值。

（实际监测内容由用户实际需

求配置而定）

照明/光照

度

照明：安装灯光控制模块，通过传感器的 RS485 监控通

讯接口及通信协议将信号上传至监控平台，由监控平台

软件实时监测。

光照度：在机房区域安装照度传感器，通过照度传感

器的 RS485 监控通讯接口及通信协议将信号上传至监

控平台，由监控平台软件实时监测。

灯的开关状态。

光照强度值。

28

3.3.3 安防监控

监控对象
监测方式
监测内容
效果示例

视频系统

在机房出入口、机柜间的通道、走廊等重要区

域安装摄像机，进行全天候的视频图像监视。

前端摄像机获取视频信号，通过硬盘录像机

等设备进行存储和转发；硬盘录像机将数据

传递给监控平台，由监控平台软件进行实时

视频查看、录像回放、远程控制等操作。

系统集成方式：根据视频监控系统提供的

RTSP 协议或 SDK 开发包，对接硬盘录像机

或者摄像头。具体监测内容及集成功能视接

口协议而定。

实时监视各路视频图像，通过在电子地图上

点击相应的图标即可查看该摄像机的当前

画面。

可灵活设置录像方式，包括 24 小时录像、

预设时间段录像、报警预录像、移动侦测录

像以及联动触发录像等多种方式。支持硬盘

存满时自动从头覆盖，循环录像。（系统配

置了 XX 块 XX G 容量的硬盘，可录像 XX

天）

支持历史视频检索回放功能，可根据录像的

类型、通道、时间等条件进行检索，回放速

度可调。

门禁系统

出于对机房安全的考虑，设计对机房进行门

禁管控，采用刷卡、密码、指纹、人脸等组合

的进出门验证方式。门禁系统由控制器、感应

式读卡器、电控锁和开门按钮等组成。门禁控

制器通过 TCP/RS485/HTTP 等智能监控通讯

接口及通信协议将信号接入监控平台，接受

实时监控门禁系统的状态，实现对开关门状

态、门的刷卡记录进行监测，并远程控制开

门。

可对人员的进出区域、有效日期、进出时段

等进行授权，并可对人员进行权限组划分；

可对门控器进行远程设置操作；支持集中发

29

监控对象
监测方式
监测内容
效果示例

监控平台软件的实时监控。

第三方门禁系统集成接入：根据门禁系统提

供的 Webservice、Socket、SDK 开发包或以上

任意接口，实现门禁记录、门状态监测、开门

控制功能，以上具体监测内容及集成功能视

接口协议或 SDK 开发包而定。

卡功能。

实时监控门状态，实现对开关门状态、门的

刷卡记录进行监测，并远程控制开门。（具

体监测内容及集成功能视接口协议或 SDK

开发包而定）

防盗系统

在机房重要区域及出入口位置安装红外探测

器实时监测机房的人体入侵情况。红外探测

器的信号经由智能采集模块上传至监控平

台，由监控平台软件进行防盗报警的实时监

测。

实时监测各点探测器的报警情况。

消防系统

通过在监测区域房间天花、墙壁上安装相应

的烟感、温感探头，将环境中的烟、温信号

转换成电信号，通过设备的干接点通讯接口

将信号上传至监控平台，由监控平台软件实

时监测。

烟雾、温度限值。

30

四、平台整体功能

基础功能

4.1.1 界面展示

平台能够根据数据中心机房实际情况进行场景仿真，以图形化界面直观地显示数据中

心、机房布局以及设备的运行数据和状态。

1)
可视化展示

采用图形化设计，界面结构、层次清晰明了，页面风格简洁。支持根据数据中心机房

实际情况进行场景仿真，以 2D/2.5D/3D 方式图形化界面直观显示布局以及设备的运行数据

和状态息。系统采用 B/S 架构，无需任何插件，直接通过 Web 浏览器进行访问系统。

2)
树形菜单

系统具有树形导航栏，可以按监控区域、设备分类、子系统等进行任意分组，支持进

行菜单展开、收缩操作，方便查看系统设备整体组成结构。支持从园区到大楼到楼层到机

31

房到设备逐级展开，点击对应区域或设备可跳转至下一级画面。当监控页面关联的设备有

告警时，树形菜单可根据告警变更颜色，可自动跳转定位到告警设备监控界面，直观了解

监控页面告警信息。

3)
设备检索

设备监控页面支持快速检索，可通过输入页面名称关键字，快速筛选出符合条件的监

控页面，点击节点快速跳转至对应设备监控页面。

4)
全屏展示

平台支持实时监控组态页面的全屏展示，打开对应的监控组态页面点击全屏显示按钮

即可进行全屏展示，已设置页面分割组态界面的可按分割布局全屏展示。

32

5)
链路拓扑

系统支持按照思维导图模式以区域-通讯地址-端口-设备的层级关系展示，可根据设备

部署区域进行筛选查看，并通过节点颜色标识对应节点的实时通讯状态，包括启用、停

用、维护、调试状态等，方便用户直观了解链路层级关系和告警影响。

6)
数据总览展示

系统提供数据概览页面，通过列表形式，根据数据中心的空间布局（例如单个数据中

心、楼栋、楼层、机房的结构）直观地展示核心监控设备的运行状态和关键运行参数。当

监控设备出现异常时，相应的数据列表项将同步以红色突出显示，以便用户迅速采取必要

的维护措施。这一功能不仅提高了数据中心的运维效率，也进一步加强了系统运行的稳定

性和安全性。

33

7)
同类设备集中展示

系统平台可按监控对象分类，将同类设备的关键参数及状态集中在一个页面进行展

示，便于运维人员根据个人的权限范围及业务职责进行查看。

34

4.1.2 人性化设计

1)
个性化展示页面

系统提供个性化展示内容，可根据用户偏好和需求进行配置。支持按个人、组群、系

统通用维度进行配置，配置项包括首页展示、轮询设置、分屏设置、3D 地址设置、启用个

性化菜单及菜单排序、APP 首页展示。同时个人账户可以根据需求修改自有标题，并自定

义是否接收实时告警和是否自动隐藏告警栏。个人账户的个性化配置不会影响通用或群组

的个性化配置。

在个人个性化配置中，停用接收实时告警将禁止实时告警的推送至客户端，告警联

动、事件列表和报表中不显示实时告警。选择自动隐藏告警栏后，系统会在没有告警时自

动隐藏告警栏。

35

1
首页设置

支持通用首页、组群首页、个人首页定义，用户可根据需求自定义模板名称和内容，

配置通用首页模板。通用首页为所有账号登录后显示的共同首页，个人首页为独立账户配

置的自定义首页。

首页自定义：平台提供多个首页页面模板布局，每个模板包含多个模块，每个模块可

36

配置组件、自定义组态页面，模板支持按需扩展。组件支持多种类型统计，包括动环统计

（监测、汇总、对比、同比/环比数据等）、能源统计（PUE 值、用电量、电度、分类能耗

等）、告警统计（数量、状态、告警等级等）、资产统计（数量、状态、库存等）、运维

统计（工单、任务、巡检、维保等），支持以曲线图、柱状图、饼图、TOP 统计图、雷达

图、仪表盘等图表展示。

2
界面轮询（轮询设置）

轮巡功能可以帮用户自动在规定时间内对监控画面进行切换展示，帮助用户实时查看

需要了解的监控页面信息。平台可根据需要设定指定的画面按预定义好顺序、时间间隔轮

询，展示设定的页面信息。当无人操作时，系统显示的界面按轮询设定的方式跳转画面。

当手动操作时，界面轮询自动停止。支持通用轮询设置、群组轮询设置及个人轮询设置，

支持单屏轮询和多屏轮询，多屏轮询可自定义分屏数。

3
多屏分割

37

平台支持多屏分割功能，支持把单个或多个设备的实时监控页面，显示在同一个显示

器上，以方便管理人员实时观察多个设备的不同情况，做出及时的反应。支持自定义分屏

数，可自定义 N*N 分屏数，如 2*4，2*5，4*3，4*4、9*9 等，最大支持 9*9，每个分屏可

选择不同的子系统内容进行轮询展示。同时，支持单个分割画面单独配置轮询内容，进行

多界面轮询。

38

2)
多语言切换

平台支持多语言，默认支持中文、英文。同时提供扩充其他语言支持的能力，通过扩

充开发可实现对其他语言的支持。

4.1.3 联网视图（可选，按需选择 GIS 地图、联网组态图）

系统可提供多样化联网监控视图如含 GIS 地图、网点汇总组态图、定制化联网视图。

联网视图可直观展示所有网点机房的物理空间分布，用户可点击电子地图进行分层分级的

页面展示，组态场景仿真形象。同时，界面可直观显示网点/设备的主要运行数据及状态，

支持通过动态颜色变化关联告警情况。

39

（全国型联网监控示意图）

（中心机房界面示意图）

40

（省级联网视图示意图）

（网点汇总组态示意图）

（网点监控示意图）

GIS 地图：支持 GIS 地图展示站点信息，可进行矢量缩放。可在 GIS 地图上添加站点

信息，并能配置绑定跳转页面。站点图标能自动显示站点名称、站点运行状态、经纬度、

负责人和告警信息，当站点有告警产生时，站点图标可根据该站点告警事件的最高等级变

色，点击站点图标查看详情可跳转至对应的监控页面。支持站点巡检，可根据设定的巡检

顺序和时间间隔对各站点进行自动巡检，巡检顺序和时间间隔支持自定义。支持按站点名

称进行模糊搜索快速定位站点位置。

41

（GIS 地图视图）

4.1.4 配电拓扑（可选）

可以按机房实际的供电路由绘制配电拓扑图，可从配电拓扑图跳转至纳入监控系统的

配电设备监视页面。拓扑图能显示开关状态、重要电力监控参数。

4.1.5 系统自监护

具备系统自检功能，可以监测核心服务是否正常运行，自动监测核心服务的运行状

态，监测内容包含工作内存、私有内存、CPU 占用率、线程数等核心指标，并进行核心指

标趋势动态分析，确认核心进程是否正常。

系统可及时监测到关键服务的进程退出、内存递增和 CPU 使用率异常，通过右下角弹

窗提醒管理员，帮助他们及时处理和解决各类资源问题，以确保系统的稳定性和性能。详

情如下：

1.
进程退出提醒：当核心进程异常退出时，系统会在右下角弹出提醒窗口，通知管

42

理员进程异常退出。

2.
内存增长监测：系统每 6 小时检查核心进程的内存使用情况，如果连续 6 次递增

且最后一次递增超过 20M，系统会弹出提醒窗口，提示可能存在内存泄漏或其他

资源问题。

3.
CPU 使用率监测：系统每 6 小时检查核心进程的 CPU 平均使用率，如果超过

30%，系统会弹出提醒窗口，提醒管理员注意可能存在负载过大或性能问题。

4.1.6 通讯管理

1） 通讯方式

支持 TCP Client、TCP Server、Com、Snmp、UDP、Bacnet、MQTT 等多种通讯方式及

南向接口服务与本地或远程设备通讯，方便设备接入和集成各种第三方子系统，以实现对

设备的集中监控。

2） 通讯状态检测

可对站点、通讯链路是否正常进行监测，显示设备或网络通讯状态，进行设备故障和

网络故障排查。为了确保系统稳定运行，通讯设备网络故障时支持自动重连。

3） 并发采集管理

可根据服务器性能、采集速度要求、链路数量、监测设备数量等多维度优化配置系统

通讯的并发数，可根据项目 TCP 链路数量和 SNMP 设备数量调整配置优化通讯采集效

率，系统根据配置自动调整系统通讯线程并发数；支持设置 SNMP 通讯服务总线程数、

TCP 采集线程总数、bacnet 采集线程总数、IP 网络侦测线程总数。

4） 通讯轮询周期管理

可根据监测设备数量、各个链路设备数量、设备重要性等级、设备通讯速率等因素，

通过整体规划优化链路、个性化调整指令响应时间、指令的读写频率等来优化数据轮询速

度，保障重要、实时性要求高的设备能有更快的采集和响应速度。

5） 设备模型管理

43

系统支持多种方式对设备模型进行管理，每一种模型对一种设备的通讯协议进行数据

报文编码、解码和监控模型的建立。内置多种设备协议，支持不同类型的协议和设备接

入，对未集成协议可通过扩充协议分析库进行支持。

协议库模型：内置协议模型库，支持 5000+设备协议，模型支持通讯报文的编码、报

文的解码，支持生成包含监测、控制、值域、告警配置、数据类型多维数据。模型支持扩

充和更新。

Modbus 标准协议模型：包含编码、解码、控制、数据分析、告警定义、测点定义等；

支持 excel 格式模板文件进行管理，支持导入导出。

Snmp 网络协议模型：包含编码、解码、控制、标准格式数据分析、自定义类型扩展分

析、告警定义、测点定义、通讯交互、并发控制；支持 excel 格式模板文件进行管理，支

持导入导出。

Bacnet 协议模型：用于实现楼宇监控系统或设备的数据交互集成，包含编码、解码、

控制、标准格式数据分析、自定义类型扩展分析、告警定义、测点定义、通讯交互、并发

控制；支持 excel 格式模板文件进行管理，支持导入导出。

44

6） 级联管理（可选功能，无级联管理需求不配置）

系统支持自成体系独立监控，也可以是分级管控的大型联网监控系统中的一个服务节

点，既可以担任底层节点角色，进行本地监控、数据上传，也可担任中层节点，进行本地

监控、下级节点集成和数据上传，还可以作为顶层节点，实现全网集中监控、数据统一展

示。

级联站点可以方便用户同时进行本地业务管理和集中统一进行业务管理，实现数据多

地存储等。分站点设备出现故障，中心平台会进行站点告警通知。

针对本身已在使用我司智能监控产品、需在不影响现有软件正常运行的情况下进行软

件升级的用户，可以通过智能监控管理平台进行级联站点管理，降低因系统升级导致数据

丢失的风险，保障系统的稳定运行。

4.1.7 数据管理

系统可根据项目需求和系统情况定义需要监测的系统和项目数据、监控服务器主机数

据、服务运行数据等。系统根据配置的计算周期进行运算，并把数据更新通知关联业务模

块。

(一) 设备实时数据

系统能够监控到指定设备的实时状态信息，支持实时查询，支持自定义采样频率；

脱机储存及联网上传：网点机房采用嵌入式智能管理单元进行数据采集处理时，当机

房网点与中心管理平台通讯中断时，网点机房支持监控数据本地储存，当通讯恢复后再将

本地数据上传至中心管理平台。

系统能自动保存历史数据，保存时间不少于 3 年，可支持历史数据的定期清理，支持

历史数据的导出备份，历史数据不可修改，支持多种形式的历史数据曲线查询，支持自定

义时段。

(二) 数据准确性策略

1)
数据有效性校验

45

系统可根据监控参数的类型，调用相应数据类型的校验方法检查数据值的有效性。每

个类型的数据支持一种或多种方法来检验数据的有效性，支持自定义配置。系统可根据每

种数据类型的特点比如值域范围、波动特征、前后关联、增长趋势来配置对应的有效性检

查策略，自动分析数据的有效性。当有新的数据类型或有新的特性时，可扩充数据分析引

擎，增加分析策略。

2)
数据分析过滤分析

系统支持对数据进行分析过滤，确保数据有效性和可靠性，支持多种数据分析过滤方

式，包括误码分析过滤、冗余数据过滤及异常数据过滤等。


误码分析过滤：系统可对通讯数据进行误码分析和过滤，包括对地址冲突检查、

长度检查、特征码检查等，发现异常数据可自动过滤掉。


冗余数据过滤：系统可对测点数据按照不同存储策略进行压缩过滤（包括：波动

存储、报警存储、间隔存储），通过不同的组合方式，最大限度减少冗余数据而

保留有效数据，保障数据存储空间的最大利用率。


异常数据过滤：支持根据每种数据类型的特点，自动分析数据的有效性，进行数

46

据格式校验，过滤不合理数据。

3)
设备误码频率高触发

系统为了确保数据的准确性，对每一台设备都设置了一个误码频率高告警事件。当主

服务接收到设备的原始数据串后，会进行数据检验长度、地址检验、格式校验和动态库解

析。如果这些校验连续失败达到确认时长（默认：60 秒，确认时长可自定义），系统将产

生一个“XX 设备误码频率高”的告警事件，以便及时提醒。

(三) 数据存储

系统支持多种数据存储策略，包括定时存储、间隔存储、幅度存储、报警存储和类型

存储。


定时存储：系统可设置设备参数按整点时间、固定点时间、固定间隔进行存储；


间隔存储：系统可设置设备参数按一定的时间间隔周期进行存储；


幅度存储：幅度存储支持数值和百分比两种类型，当设备两次采集数值的绝对值

大于或等于设置数值或百分比时，系统自动存储当前采集数据。


报警存储：报警产生时触发存储；设备参数关联的报警产生触发和解除时，保存

这个时刻的数据。


类型存储：每个参数可配置数据类型，每个数据类型可定义存储方式，测点根据

数据类型来进行数据的存储。

(四) 数据统计

系统能通过各种运算规则（包括但不限于算术运算、关系运算、逻辑运算、条件运算

等）提供运维管理所需的数据信息，如数据中心 PUE 值。同时支持用户自定义统计参数，

并可扩充计算方法。系统支持各种关键数据的提取，包括但不限于最大值、最小值、平均

值等，每个统计参数可配置独立数据统计方式、存储间隔，并可配置值域生成告警。

(五) 记录查询

1
实时数据总览

47

系统通过列表方式显示所有监控设备的实时数据和报警详情，参数实时值超过阀值范

围，以红色标注，方便用户直观看到异常的数据。可设置各个设备监控参数告警阀值，通

过设备 ID、设备名称关键字以及关联区域、设备分类等条件快速查询设备实时数据和报

警。

2
历史数据查询展示

系统支持对各种数据的查询，包括设备历史数据记录、告警事件记录、操作数据记

录、短信发送记录、电话发送记录、邮件发送记录、门禁进出门记录等数据内容。

(六) 数据曲线展示

系统可提供测点级实时数据曲线，根据业务需要选择测点生成曲线，支持按需选择曲

线时间跨度，并可以甄选某段曲线进行放大缩小，展示更精细颗粒度的信息内容。不同的

数据曲线采用不同的颜色进行区分，便于用户进行查看和分析。

(七) 备份还原

支持进行系统数据自动备份，提供数据备份与还原手段，支持数据库备份和还原操

48

作。自动备份支持精确设置自动备份日期和执行时间。

(八) 数据记录清理

平台支持清理参数历史记录、告警记录、控制记录、门禁进出记录、消息记录和日志

记录，清理方式支持手动和自动两种方式。

手动清理：支持自定义时间段手动清理。

自动清理：支持配置清理多少年数据、自动清理执行时间和清理的数据类型，系统根

据配置定期自动执行清理计划。

容量告警自动清理：支持配置服务器磁盘容量上限、自动清理执行时间和清理的数据

类型，系统根据配置自动执行清理计划。

4.1.8 告警管理

系统提供丰富、灵活的告警管理功能，帮助用户对各种设备告警进行管理，及时了解

到设备运行情况及进行事后分析。系统支持对于任意一条告警事件信息进行生命周期的跟

49

踪、记录和查询，包括告警时间，告警内容，确认时间，处理时间，处理日志、处理人及

告警发送等内容。

1)
告警展示

系统具备告警栏，用于展示系统告警信息，可实时统计当前告警数量，通过告警气泡

展示实时告警数量。告警栏支持小、中、大三种形式视图调整，可查看告警详情。告警页

面可自定义每页显示告警记录数量。可对告警事件进行稍后处理、确认、反确认、复位、

清除电话未发送已解除告警通知操作，并关联工单进行自动派单，关联经验库快速查看历

史处理方案。点击告警事件，可跳转至设备监控的详细页面。

告警栏详细展示告警 ID、告警设备、告警事件、告警等级、告警时间、告警详情及派

单情况、确认状态、操作记录等，并可根据需求选定用户关注的告警属性信息进行核心展

示。

告警查询：系统可通过告警事件栏按区域、等级、确认状态、告警来源、派单情况或

告警 ID、告警事件关键字快速筛选查询相关告警事件。

告警来源：支持多种告警来源，包含通讯设备、监控设备、告警通知设备、系统服

务、第三方等。

告警稍后处理：系统支持告警事件设置稍后处理功能，旨在应对运维人员在告警产生

后无法立即进行故障排除，但已知晓告警事件的情况。用户可单条或批量对告警事件进行

50

延迟处理设置，设置后系统将暂停相关告警的通知推送和语音播报，直至用户完成故障排

除或手动取消延迟处理状态。

清除电话未发送已解除告警通知：当大批量告警产生时，系统默认按照消息队列进行

通知告警产生及解除，但有些还没通知到对应的事件，事件就已经解除了。点击此按钮，

软件会清除队列中已解除但是还未发送电话通知的事件，只通知还未解除的事件。

告警确认：支持单条或批量告警确认，用户可录入处理方法、确认人信息，选择是否

对之后的电话、短信、邮件、微信、钉钉通知进行屏蔽。

告警复位：针对波动告警的波动值达到告警条件产生告警后，可对告警进行复位操

作，支持手动复位或自动复位，复位后变为非告警状态。自动复位可通过配置自动复位时

长，当告警产生后达到该时长，则系统自动将告警事件状态复位为非告警状态。

自动派单：告警可与工单联动，进行自动派单操作。

关联知识库：告警支持关联运维经验库，查看该告警事件的相关历史处理方案，帮助

定位及解决问题。

告警定位：系统的告警事件，支持自动定位和手动定位功能。自动定位即告警事件产

生时，系统可自动定位到具体监控页面，实时查看监控设备运行状况和告警状况。手动定

位即运维人员可在告警栏查看告警详情，双击该告警事件可快速定位到具体监控页面，了

解实际告警情况。

2)
告警通知（根据实际通知方式保留告警通知方式、策略和设备）

系统针对每个告警事件，可独立配置告警通知方式、通知时间和通知策略。

告警通知方式：系统支持短信、电话、屏幕弹窗、多媒体语音、声光、邮件、微信、

手机 APP、钉钉等多种告警方式。告警事件产生、解除以及告警升级都可发送通知。支持

设置告警语音播放策略，可配置语音播放间隔、语音播放次数以及对事件确认后是否继续

播放。

告警通知策略：每个告警事件可独立配置通知时间段、通知策略。通知策略可由用户

根据需要来进行配置，每个策略可配置启用一个或多个通知方式（电话、短信、邮件、微

信、钉钉等），可定义策略通知的周计划时间段、通知次数、通知间隔以及失败重试次数

等，可定义基于人员、部门、告警组、当前值班人员多范围组合通知。同时可配置告警升

级通知，当告警持续时间超过预设阈值或满足告警事件内配置的特定升级条件时，

系统将触发告警升级通知。系统支持告警事件多次升级提醒。

51

告警策略配置示意图

告警策略详细配置页面示意

告警通知设备：短信告警支持多种配套设备，比如短信猫、告警云服务、短信平台；

电话告警支持多种配套设备，比如电话语音卡，告警云服务等。系统短信告警通知方式支

持双短信猫模块冗余热备，通过配置一主一备两台短信猫，当主短信猫故障后，启用备短

信猫发送告警通知，当主短信猫故障恢复后，可自动切换为主短信猫发送告警通知任务。

主备短信猫设备分别接入到监控服务器不同的 COM 口。系统通过发送特征编码检查短信

是否正常发出，当主短信猫故障或余额不足导致停机不能正常工作时，可以通过备用短信

猫发送短信。发送短信支持 PDU 和 UCS2 两种模式编码。支持对短信猫的自动复位和断电

复位功能。

52

3)
告警类型

系统支持多种告警事件类型，包含主备服务离线告警、链路中断告警、分站点网络中

断告警、设备通讯失败告警、超过设定阀值告警、SNMP Trap 事件告警、数据波动告警、

数据不变超时告警、事件组合告警、参数组合告警等。

4)
告警等级

系统根据《数据中心综合监控系统工程技术标准》定义了 4 个告警等级和各等级颜

色，用户可根据自身业务管理需求，扩充告警等级。不同等级的告警可配置不同的告警策

略，如等级显示颜色、告警语音播放策略等，以便快速有效处理重要紧急的告警。

5)
告警布防/撤防

系统具备灵活的布防和撤防功能，允许用户针对整个系统、特定区域、特定设备或特

定事件根据实际需要配置是否允许告警事件的产生/解除、发送通知以及联动控

制。

在告警事件被设置为撤防状态时，用户可以自定义撤防的有效时限。此外，用户可以

选择在撤防状态下是否产生或解除告警事件，并决定是否发送告警通知以及执行联动控制

动作。当前告警事件恢复到布防状态，进行自动布防。这种操作方式使用户能够精确控制

系统的警戒状态，并根据实际需要调整布防和撤防。

告警产生/解除配置：当配置为启用时，即使系统处于撤防状态，告警事件仍然会产

生。如果配置为停用，则在撤防状态下不会产生告警事件。

告警通知配置：当配置为启用时，即使在撤防状态下，告警通知仍会被发送。如果配

置为停用，则在撤防状态下不会发送告警通知。

联动控制配置：当配置为启用时，在撤防状态下，系统将执行联动控制指令。如果配

置为停用，则在撤防状态下不会发送联动控制指令。

53

6)
告警事件

告警设置：系统给用户开放告警设置功能，包括对设备参数告警阈值、告警恢复阈

值、告警方式、告警时间段、告警人员、告警级别等内容进行设置，支持批量修改设置。

告警阈值：系统可以将每个参数的告警值和解除值分开设置，每个参数可以配置预警

阀值和告警阈值以及解除阈值，每个参数可以配置不少于 4 个告警阈值和 4 个解除阈值。

7)
组合告警

系统支持组合告警，组合告警分为事件组合告警和参数组合告警。

事件组合告警：可设置多个告警事件同时或部分满足触发条件时生成告警，支持选择

多个告警事件进行组合，选择触发条件数量，当满足触发条件数量时即可产生告警。

54

参数组合告警：可设置多个参数满足指定的触发告警条件时生成告警，可以选择多个

设备参数值进行组合。

8)
告警升级

系统可配置告警升级策略，当告警达到告警事件升级条件时，可自动将告警事件进行

升级处理。告警升级条件包含关联参数比较和持续时间上限两种。关联参数比较升级方式

支持将采集的设备监测参数实时值与告警事件监测参数阈值进行比较，当设备监测参数大

于、小于或等于关联参数阈值时，升级告警；持续时间上限升级方式支持将告警事件监测

参数进行持续时间记录，当持续时间超过设定的上限值时，升级告警。

55

告警升级策略条件配置

9)
图表 1 告警事件关联告警升级条件告警过滤

系统具备告警过滤功能，支持对于已产生的报警事件进行自动分析，并自动执行预设

机制实现对误告警的过滤，避免无用报警的影响。告警过滤包含防误告警过滤、防抖动告

警过滤、防风暴告警过滤。

56

防误告警过滤：为防止采集到的数据是误码数据而产生告警或者告警解除，可独立设

置触发延迟和解除延迟时间，防止事件的频繁触发和解除。

防抖动告警过滤：系统可分开设置设备参数告警阈值与解除阈值，当参数值达到告警

阈值时系统产生告警，当数值在解除值和设置阈值之间频繁抖动，系统自动过滤，不会重

复触发告警产生和解除。

防风暴告警过滤：为了防止由于某个事件故障，引起大批量的告警产生导致告警风

暴，可配置过滤规则，进行同源事件或主从事件过滤。同源事件告警过滤：同一个原因产

生的告警事件，只产生一个。根源事件告警过滤：当根事件产生告警后，从事件不会产生

告警。

10) 告警联动

系统可设置告警产生和告警解除的联动控制相关设备，配置告警产生联动控制指令和

解除联动控制指令，当有告警产生或解除时，可自动联动相关设备执行对应的控制指令，

系统支持告警联动远程控制开门。

57

11)
健康提醒（可选功能，根据通知方式进行内容删减）

系统提供健康提醒功能，支持定时发送系统运行状态报告给管理人员。通过短信、电

话、微信、邮件等方式发送提醒，用户自由选择提醒内容，包括告警数量、参数实时值和

重发当前所有告警，同时可自定义提醒内容模板。执行时间可以按周或日的指定时间发

送，接收人员可自行选择。该功能帮助管理人员实时了解机房设备运行情况，便于业务管

理与监控，提高运维效率和决策准确性。

自定义健康提醒模块：用户可自定义日期、时间，绑定系统当期报警数、过去 24 小时

报警数以及各设备报警数进行周期性健康提醒。(注意：当超过 10 个设备产生告警时系统

仅显示告警总数量,无报警显示为“正常”)

4.1.9 配置管理

平台具备站点采集功能，支持不同类型和协议的设备和子系统的告警和数据接入，支

持按站点连接关系分层展示和查询站点及其设备、测点的采集信息。提供系统所有站点的

在线维护功能，支持自动生成站点连接关系树，可以直观展示站点连接状态。

1)
组态管理

58

平台拥有强大的组态系统，可进行监控页面节点管理、页面设计及管理，支持多种设

备、控件和数据模型展示，可通过简单的可视化拖拉拽控件和模板方式设计图形化监控页

面。

系统提供组态页面的在线编辑工具，用户可以在线通过图元控件的编辑和组合进行页

面的设计和修改，支持监控、资产、容量、能效等不同业务的组态页面创建、修改和删

除，支持控件、设备、普通页面类型、提供控件页面的快捷菜单配置，包括菜单名称、页

面、图标和顺序配置。

提供丰富的图元控件，包括基本控件、设备控件和图表控件，可对图元控件的布局、

样式、告警、动作等属性进行配置，支持对图元控件进行复制、粘贴、保存、删除、分

布、对齐等操作。

a)
组态页面

节点管理：支持自定义组态页面标题及分组，支持对组态页面分组、调序、重命名、

转为关联界面/空界面、隐藏/显示节点等操作。可显示节点状态，展示节点关联页面是否

有告警。

页面管理：支持新增、修改、编辑、删除组态页面，支持自定义机房平面图，进行页

面 2D 和 2.5D 展示。

页面设计：支持根据用户需求自定义设计监控页面，设计页面时，支持控件的新增、

删除、拖动等操作，支持页面缩放功能。

b)
组态控件

平台具备图形化组态控件，支持多种特色组态控件模板，内置不少于 40 种控件进行数

据组合展示。可配置设备参数，进行设备创建、编辑和删除，并在客户端展示设备图片、

实时监测数据、设备状态、告警信息，进行设备控制及查看设备资产信息。支持配置测点

参数，进行测点信息的创建、编辑和删除等操作。支持配置页面弹窗、跳转等操作。内置

59

多种特色组态控件模板，支持进行数据组合展示，支持对控件进行复制、粘贴、保存、删

除、分布、对齐等操作。

i.
同时设计端内置旋转木马、气泡图和走马灯等动态元素，通过动画、滚动或其他

视觉效果增强界面吸引力和可用性，更好展示信息及引导用户。图表控件

系统内置不少于 6 种图表控件，支持曲线图、柱状图、饼图、百分比图、雷达图、仪

表盘、象形柱状图等控件，可配置对应的参数进行数据图形化展示。

ii.
统计分析控件

内置不少于 6 种统计分析控件，支持 N 天用电量统计控件、PUE 统计控件、同比/环

比控件、告警统计分析控件、设备状态统计分析、容量概况统计等控件，便于用户进行数

据对比及分析。

N 天用电量统计控件：支持根据用户需求配置显示用电量的天数，展示该时间内的用

电量情况。

60

PUE 统计控件：提供多种 PUE 图标风格，支持配置 PUE 统计参数，用于展示数据中

心电能利用效率，评价数据中心能源效率。

百分比统计分析控件：支持计算监控参数的同比或环比百分比，计算周期支持年、

月、周、日，数据计算方式支持最大值、最小值、平均值和累计值。

同比/环比趋势图分析控件：支持计算监控参数同比趋势或环比趋势，可同时采用曲线

图和对比柱状图一起展示，计算周期支持年、月、周、日，数据计算方式支持最大值、最

小值、平均值和累计值。

告警统计分析控件：支持以表格、饼图或柱状图的展示方式，统计各个告警等级的告

警数量。

设备状态统计控件：支持统计某个区域或者某种设备类型或者指定区域下某种设备类

型的正常设备数量、告警设备数量、离线设备数量和总计。

容量概况统计：支持根据机房名称，统计当前机房的容量情况，统计类型包含空间、

承重、功率、UPS 容量等。

iii.
设备模板控件

内置不少于 6 种设备模板控件，支持温湿度模板、UPS 设备模板、空调模板、配电柜

模板、电池组模板、列头柜模板等设备模板，并支持自定义设计设备控件模板。

温湿度模板：支持绑定温湿度监测参数，显示温度、湿度数据。

UPS/空调/配电柜模板：支持展示图片、监测参数及监测状态数据、报警数据，支持展

示设备关键参数和关键状态数据，支持输入关键字搜索。

电池组模板：支持展示电池组图片、监测参数及监测状态数据、报警数据，支持展示

蓄电池的节号、电压、温度、内阻和状态的实时数据，支持通过图表展示电池电压、温

61

度、内阻变化情况，支持输入关键字搜索。

列头柜模板：支持分主路和支路展示采集的监测参数及监测状态数据、报警数据，支

持单独查看各主路监测参数数据，支持以统一的表格和柱状图展示每一路列头柜支路的电

压、电流、功率、电度和状态的实时数据，任意一个参数有告警时都可变红色，支持输入

关键字搜索。

iv.
组合控件

内置不少于 5 种组合参数控件，支持参数表格控件、参数组合控件、参数表格概况模

板、参数集合控件、站点集合控件。

参数表格控件：支持展示设备全部参数信息，支持设置起始参数和结束参数，展示设备部

分参数信息。

参数组合控件：可按模拟量、状态量和告警进行分组展示采集到的实时数据，并可展

示对应的资产详情，详情内容包含资产类型、品牌型号、安装日期、管理部门、管理人等

信息。

参数表格概况模板：支持配置参数表格展示模板，可展示多个区域、多个设备分类下

的设备参数信息，支持根据区域、设备状态进行设备参数信息筛选。

参数集合控件：支持配置参数集合，进行设备多参数集合展示。

站点集合控件：支持展示级联站点标识，站点所在的省、市、区县信息，站点状态信

息。支持根据站点告警、正常、离线状态，进行站点筛选。站点状态异常时，可查看当前

站点的告警事件、告警区域、告警时间、告警等级信息。

v.
联网监控控件

针对联网监控站点提供地图，支持自定义配置地图范围，支持全国地图，支持细化到

62

某个省份或地市，支持矢量缩放、站点坐标绘制，支持站点之间绘制尾迹并进行连线，可

配置连线运动轨迹的方向、箭头图标和移动速度。

2)
系统配置

软件授权：系统采用 license 授权的方式进行软件授权，可通过授权码进行软件授权，

软件加密授权可以避免非法软件运行。

自定义标题：支持根据用户需求，配置软件系统标题，可设置软件名称、logo、软件

名称类型（logo+标题、仅 logo、仅标题），可编辑字体大小和颜色。

菜单管理：支持进行菜单顺序调整，可将常用菜单模块放置在靠前的位置。

63

页面背景：支持设置组态页面、首页背景，可自定义组态页面背景图片和背景颜色，

图片支持 GIF 动画图片。

4.1.10 控制管理

系统支持通过一系列运算策略（包括算术运算、关系运算、逻辑运算、条件运算等）

生成规则条件，用以定义控制策略，控制方式支持远程控制、告警联动控制、计划控制、

条件控制等。当采集参数满足触发条件时，可按照预先定义的控制策略执行联动控制动

作，实现设备/子系统间的自动联动控制。

设备协议支持控制的设备，可在可视化页面进行控制操作，实现设备远程控制。系统

设备控制方式包含：远程控制、告警联动控制、门禁联动控制、周计划控制、固定间隔控

制、条件控制。

远程控制：用户可通过 Web 端、手机 APP 等方式，远程发送控制请求。远程控制进

行权限验证，只有具备权限的用户才能进行远程控制。

64

告警联动控制：当系统有告警事件产生或解除的时候，可根据配置的控制指令自动发

送对应的控制请求，实现报警与对应设备的联动控制，每个告警事件可以独立配置多个联

动控制。

门禁联动控制：系统可配置门禁系统与其他系统的联动控制，支持给每个门独立配置

进门多个联动控制和出门多个联动控制。如当有人开门时可联动摄像机进行抓拍录像，或

当有消防报警时可联动对应门区自动开门。

65

周计划控制：支持配置周计划控制策略，可设置一周内每天发送控制指令的时间点，

系统根据周计划控制策略在对应时间点自动发送控制请求，可自定义配置多个时间点、多

个控制指令和多个指令的发送间隔。

固定间隔控制：支持配置固定间隔控制策略，在有效时间范围内，设置对应设备控制

的固定间隔时间，系统即可按固定间隔时间发送控制请求。支持自定义间隔和间隔周期，

可设置多个控制指令和多个指令的发送间隔。

66

条件控制：系统可设置相关设备参数满足触发条件时进行控制，触发条件包含关联参

数大于参考值、小于参考值、等于参考值、绝对偏差大于参考值、绝对偏差小于参考值、

绝对偏差等于参考值、平均值大于参考值、平均值小于参考值、平均值等于参考值。支持

自定义参考值，可设置多个控制指令和多个指令的发送间隔。

4.1.11 权限管理

系统应具备灵活的权限管理功能，用户对系统进行操作，需要有权限登入系统，并且

对系统中的功能有权限进行操作。系统支持进行用户统一管理，配置人员类型和用户群组

用户类型，给用户配置角色和权限。系统用户类型支持永久和临时两类，临时用户需设置

账户有效截止日期，超过有效日期时将不允许用户进行系统登录。

67

系统根据不同的用户提供多样化的管理权限，支持划分功能权限、数据权限、控制权

限，权限可控制到页面按钮级别，实现用户多层多级权限管理，保障平台权责明确、操作

安全。系统支持配置用户群组，群组可设置菜单权限、监控区域权限、视频和门禁权限、

资产权限，实现用户多层多级权限管理，保证系统使用安全性。

4.1.12 安全管理（根据实际情况选择，国密 HTTPS 部署需要收费，双因子认

证短信、人脸需要配硬件或单独购买服务）

智能监控平台通过了《网络安全等级保护 2.0》二级认证，第三方权威评测机构进行的

安测、密测、软测。平台通过应用和数据安全保障、权限管理、登录方式管理、账户安全

策略管理、数据加密、软件授权、冗余热备等方式，进行安全管理。

1） 应用和数据安全

平台应用和数据安全系统符合 GB/T 39786—2021《信息安全技术信息系统密码应用基

本要求》第三级中“应用和数据安全”的要求。

身份鉴别：采用密码技术对登录用户进行身份鉴别，保证应用系统用户身份的真实

68

性。本系统采用基于 Token 的认证授权机制，确保所有需要授权访问的页面或 API 请求均

经过严格的身份认证和权限判断。该机制旨在实现规范操作和数据访问，有效防范未认证

和越权访问风险。

访问控制：采用密码技术保证信息系统应用的访问控制信息的完整性。平台的认证授

权 Token 采用 RSA 非对称加密并有有效期，防止假冒和篡改。

为了确保信息系统应用的安全性，平台将在输入安全验证方面采取一系列增强措施，

以防范 SQL 注入、XML 注入、跨站脚本（XSS）攻击、跨站请求伪造（CSRF）以及危险

字符输入等安全风险。

传输加密：采用密码技术保证信息系统应用的重要数据在传输过程中的机密性和完整

性。支持 https 加密部署访问，通过传输加密和身份认证保证传输过程的安全性；支持标准

https 部署，采用 RSA 或 ECC 算法；支持国密 https 部署，可以 RSA、ECC、SM2（国

密）算法自适应。平台敏感信息采用 RSA 加密传输，通讯报文采用 DES 加密传输，Token

通过 RSA 进行加密传输。

存储加密：采用密码加密技术保证信息系统应用的重要数据在存储过程中的机密性和

完整性。平台对所有敏感信息数据进行加密存储，如对用户密码采用 RSA+SHA256 组合加

密方式进行存储，对配置文件中的数据库密码采用 DES 加密算法进行加密存储。

同时为了防范会话劫持和跨站请求伪造等安全风险，平台对重要的管理事务或重要的

交易事务实行二次身份认证。

2） 多种登录方（按实际需求调整）

平台提供多种登录方式，支持账号密码登录，短信验证码登录和单点登录，采用用户

名+暗码的登陆方式，支持对用户密码的强度校验，密码防猜。

账号密码登录：账号密码登录采用用户名+暗码的登录方式，支持进行用户密码校

验，保障用户账号安全。

验证码登录：登录需要输入随机验证码，避免暴力破解登录。

单点登录：同一账号同一时间段内只能在同一个地方登录系统，web 和 APP 互不影

响。

短信登录：用户使用手机号码和短信验证码进行登录。

人脸识别登录：支持通过购买人脸识别服务进行人脸识别认证登录，平台支持主流厂

家的人脸识别服务。

双因子认证：支持双因子认证，可通过账号密码+手机验证码、账号密码+人脸、手机

验证码+人脸等方式对用户进行身份鉴别，保证应用系统用户身份的真实性。

3） 账户安全策略

69

系统采用密码技术对登录用户进行身份鉴别，保证应用系统用户身份的真实性。系统

支持多种账户安全策略，系统账户安全策略，符合信息安全等保二级要求，已通过《网络

安全等级保护 2.0》二级认证。

启用密码检查：支持启用密码检查，可设置密码与用户 ID 不能重复，密码不能过于

简单（密码含大小写字母、密码含大小写字母和数字、密码含大小写字母、数字和特殊符

号），密码最小长度限制，保障用户密码安全。

登录尝试超限锁定：支持设置密码尝试超过限定次数锁定账户，登录尝试次数超过设

置错误次数会锁定账户，锁定期间该账号无法登录系统。

登录密码更新检查：支持给密码设置一个有效期，超过有效期需要更新密码方可登录

系统。

自动锁定：界面在设定时间不操作后会锁定，需要输入用户密码解除锁定后，才可继

续进行操作。

4） 安全检测

软件系统通过 360、金山等业内主流漏洞扫描软件和防病毒软件的检测，可以有效避

免病毒入侵或黑客攻击等安全风险，保证系统安全稳定运行。

4.1.13 冗余热备（可选）

系统通过架设两台服务器，实现双机冗余热备功能，通过双机热备的方式管理主通讯

和备份通讯通道。系统正常运行时，主机处于监控状态，执行监控任务和数据服务，备机

处于后备状态；当主服务器出现故障时，在不需要人工干预的情况下，系统自动切换由备

服务器承担监控任务和数据服务，以保证系统持续提供服务。当主服务器恢复工作后，备

服务器回到后备状态，并将切换期间产生的数据自动同步到主服务器。

主备机服务器系统均通过心跳检测机制，实现主备机的状态交互，主备机任一台离

70

线，系统会产生告警事件，触发告警通知，前端会显示服务器离线并以告警颜色变化提

示，同时主备机离线事件可通过预设策略实现电话、短信、邮件、微信等多种方式的告警

通知、也可自动派发工单到运维人员进行维护处理。

数据库支持主从模式和集群模式部署，mysql 主从需要 2 台服务器，达梦、sql server

主从需要 3 台服务器；集群模式至少需要 3 台服务器。

4.1.14 日志管理

支持查看系统操作日志、运行日志、性能日志，支持通过 Excel 报表导出日志记录。

1)
操作日志

记录用户在系统内的各项操作，包含操作人、操作内容、记录时间、操作来源等信

息。支持按操作人、操作内容、时间等条件进行搜索查询。

2)
系统运行日志

用于记录系统运行情况，包含进程名称、记录内容、记录时间、IP 地址等信息。支持

按记录内容、进程名称、时间等条件进行筛选查询。

系统运行日志包含主服务、告警服务和集成门禁服务运行日志。

主服务运行日志记录包含：核心线程（包括通讯、计算、告警、数据存储）运行情

况、后台服务运行情况。

告警服务运行日志记录内容包含：短信/电话/邮件/微信/钉钉服务线程运行情况、内

部 UDP 线程运行情况、健康短信线程运行情况、告警策略线程运行情况、初始化完成情况

等。

集成门禁服务运行日志记录内容包含：集成门禁服务启动情况、与控制器通讯现成运

行情况、门禁数据解析线程运行情况、内部 UDP 线程运行情况、初始化完成情况等。

71

3)
系统性能日志

系统支持配置需要监测的服务，包含主服务、告警服务、集成门禁服务、资产运维服

务、WebApi、温度场服务等。支持监测系统性能情况，可监测峰值工作集内存、工作集内

存、私有工作集内存、线程数、CPU 使用率等性能指标。支持按性能指标、记录值、进程

名称、时间等条件进行筛选查询，生成性能曲线图。

4.1.15 数据接口

系统支持南向接口和北向接口，可方便的接入和集成第三方子系统，完成各系统间的

协议对接、协议转换、数据集成，实现监控平台与其他系统数据互联互通。可根据前期与

用户沟通的实际情况、设备协议情况及数据集成要求，进行第三方接口管理。

1） 北向接口

北向接口是向上层业务系统提供的开放式的数据接口，上层业务系统可通过北向接

口，接收下级业务系统上传的数据。

72

系统支持将监控系统数据推送给第三方系统，提供标准接口包括：HTTP/JSON、

TCP/JSON、SNMP、TCP Modbus、IEC104 规约、IEC61850 规约，支持扩充 B 接口、C 接

口等，同时可根据具体项目情况做北向接口协议的定制开发。

2） 南向接口

南向接口用于管控监控平台接入的各类厂商设备的数据，可以实现对底层设备上报信

息的集中监控及对第三方业务系统数据的接入，是向下对接的数据接口。

系统提供南向接口集成功能，可根据第三方系统提供的接口及协议文档集成第三方系

统的数据，支持第三方系统的数据展示、统一告警以及数据存储功能。支持多种形式的接

口协议，包含但不限于 TCP/JSON、SNMP、TCP Modbus 等接口协议，同时可根据具体项

目情况做南向接口协议的定制开发。

4.1.16 视频监控（根据实际情况选择）

系统支持海康、大华等主流图像监控设备，后台使用流媒体服务进行视频接入处理，

支持 RTSP 流进行预览以及视频回放，支持 onvif 协议、GB28181 协议控制。

视频查看：支持多种类型的摄像头设备配置接入/导入；支持分组配置，将摄像头按区

域或者指定方式进行编组，方便管理。视频支持多画面预览，支持 1*1、2*2，3*3，4*4 画

面输出，视频预览可进行分区分组管理。支持通过机房图查看摄像机分布情况，点击对应

的摄像机图标可弹出实时视频窗口。

云台控制：具备云台控制功能的设备，支持远程控制功能，可上、下、左、右调整摄

像头位置；可进行摄像头调焦，放大或缩小监控画面。

视频联动：支持进行视频联动配置，视频可联动预览、录像、抓拍，并可设置生效时

间段，录像可自由设定录像时长等。视频可以与门禁、告警进行联动，在进出门、机房发

生告警时启用摄像头进行录像或抓拍。

73

视频截图、录像：支持截图、录像，截图和录像分为手动和后台联动两种方式。手动

截图和录像，以文件形式返回给前端用户自行进行存储，后台联动则存在服务器相应配置

的文件存放路径。

录像回放：系统支持录像回放，可根据通道和设备类型查询录像并进行回放。支持查

看任意时间段内的录像内容，支持进行联动录像回放。

4.1.17 门禁监控（根据实际情况选择集成门禁或第三方门禁）

门禁管理系统融合先进的安全验证技术（如 C 卡、ID 卡、密码、指纹、人脸识别），

为关键区域构筑一道坚实的出入管控防线,能够对特定机房实施精细化的分级和定时通行控

制，确保了机房的访问安全。通过智能识别员工身份及其职责，门禁系统将通行权限与职

位和工作性质巧妙结合，保障只有授权人员在规定时段内方可入内，极大地提升了机房的

安全防护等级，杜绝了非授权访问的风险。

1)
集成门禁管理

系统支持海康、大华、玺瑞等国产主流门禁品牌，支持 4 个不同厂家的门禁授权管

理。

74

门禁通行管理配置：支持门禁配置信息的管理，支持门禁设备配置，定义门禁设备时

可自定义是否接收未注册人员信息。支持门区定义，定义门区时可自定义门开保持时间、

门开超时时间，支持通行时区管理，每个通行时区可定义周一直周日每天可通行的时段，

每天支持 4 个通行时段。支持人员门禁信息录入，根据门通行验证方式来录入物理卡号、

人脸信息或者指纹信息。

门禁授权：支持进行人员门禁权限授权及权限分配，可设置每个人员授予权限的门区

及通行时区。每个人可在授权通行的时间段、出入授权通行的门区，未授权的时间段和门

区不支持通行。

门禁通知：支持门开超时通知、重要门区通行通知；可配置短信、电话、邮件、微

信、钉钉等通知策略，进行时间段控制。

门禁记录：系统自动存储所有门禁进出记录，支持查询进出门的人员姓名、工号、所

属部门、物理卡号、进出的门区、进出时间等，支持根据时间段、门区或姓名、工号、卡

号和门区的关键字筛选方式，支持通过人员信息、门禁进出记录精确查找。

门禁展示：在监控页面以图形的形式显示门禁的开关状态，可以在监控视图内进行远

程控制开门。同时，有人员进出时，可进行消息提醒。

2)
第三方门禁集成

系统支持通过产品定制的方式，实现其他第三方门禁品牌的集成管理，可实现以下功

能：门禁进出记录、控制开门、门状态监测。以上功能具体实现需要第三方门禁厂家提供

接口协议或 SDK 支持，如接口协议不支持则无法实现。

3)
门禁控制

系统门禁控制支持远程控制和门禁联动控制。

远程控制：支持通过 Web 客户端、APP 实现远程控制开门。管理人员可选择单个或多

75

个门，进行远程开门控制，系统记录远程开门记录。

门禁联动控制：可配置门禁系统与其他系统联动控制，支持给每个门独立配置进门/出

门多个联动控制，也可以联动发送设备控制指令。如当有人开门时可联动摄像机进行抓拍

录像，当有消防报警时可联动对应门区自动开门。

4.1.18 温度云图（可选，需搭配机柜温度采集硬件）

系统可根据机柜微环境内的温度数据进行分析，实时处理分析并结合现场测点位置、

温度变化等数据生成分布的机房的温度场仿真云图，以便发现机房是否有局部热点产生。

根据温度云图可以直观的看出机房温度的分布情况，形象直观的温度高低分布，并可

根据实际现场温度的变化而动态变化，温度云图可分为上、中、下三层展示。

76

资产管理

资产管理以数据中心资产全生命周期管控为基础，针对 IT 设备和基础设施等资产特

点，借助条码技术、机架 U 位精确定位技术，结合资产信息采集设备、手持移动终端，实

现资产从出入库、上下架、维修、变更、调拨、处置等环节的全生命周期管理，系统具备

资产台账管理、资产在线监测、资产可视化、审批管理、资产盘点、资产消息通知等功

能，实现数据中心资产的规范化、智能化、精细化、可视化管理，提高资产管理效率。

资产管理范围包含但不限于 IT 设备、基础设施、办公资产、备品备件、易耗品等，通

过对机房资产配套唯一标签进行标识，结合资产信息采集设备、U 位检测设备、手持移动

终端等，实现对所有数据中心资产的全面、智能管控。

4.2.1 资产概况

提供资产统计信息展示窗口，用于展示当前各类资产设备的综合信息，提供多种资产

概况模板，每个模板可灵活自定义显示内容，包括 IT 设备、基础设施、办公及备品备件分

类统计信息、资产状态统计信息等内容，统计分类支持灵活自定义，并通过饼图、柱状图

等方式进行直观展示。

4.2.2 资产可视化

1)
可视化展示

系统支持进行机房可视化展示，进行机房内基础设施和机柜可视化展示，进行机柜内

设备可视化展示，进行机柜容量可视化展示。

可通过图形化界面，展示机房内各个机柜的位置及分布情况，展示基础设施位置及监

控参数数据。点击对应的机柜可综合展示该机柜的基本信息、机柜当前容量统计信息（包

括 U 位、功率、承重）、机柜内设备摆放情况和设备信息（详情、维修记录、变更记录）

等；可直接在可视化页面展示各个机柜的 U 位空间、承重、功率的容量占用情况。

77

系统以图形化界面直观展示机柜内在架资产，显示资产实际图片或资产类型颜色，并

展示资产编号、名称、类型等基本信息，可通过 U 位颜色图例展示每一台资产设备当前状

态（在架位、预占位、维修位、上架中、下架中、标签丢失、信息不一致等）。点击机柜

上资产设备，可查看对应资产设备的详细信息，包含资产设备信息、维修记录、变更记录

等。

2)
可视化操作

系统支持通过可视化页面直接进行设备上架、下架、变更操作，支持编辑设备基本信

息。

安装机柜挡板可以让机柜内的气流流动更加规整，给未来扩容预留空间。为确保可视

化页面挡板安装情况与机柜实际情况一致，支持在机柜可视化页面进行添加/删除挡板的操

作。当前机柜有空 U 位时，支持单独或批量安装挡板，安装挡板后当前 U 位展示为已配置

的挡板颜色或者挡板图片，已安装了挡板的 U 位不能在进行上架操作。已安装挡板的 U

位，支持移除挡板操作，移除挡板后 U 位恢复为可用 U 位。

支持通过 Excel 表格导出机房内各机柜立面图，并标注表格内的设备信息，下载至本

78

地进行查看，方便用户到机房核对设备或进行设备信息汇报工作。

3)
可视化配置

支持配置可视化默认展示页面，进入资产可视化页面后，显示默认展示页。支持进行

区域可视化配置，确定某个区域是否进行可视化展示。支持进行设备可视化面板展示配

置，可配置展示颜色或展示设备规格型号面板图。支持自定义可视化面板内显示的文字内

容，支持根据资产属性自定义显示内容。

4.2.3 基础配置

系统支持资产相关配置项的灵活自定义，可根据实际项目情况定义资产类型、品牌型

号、仓库配置、供应商信息、门口机、区域属性等。可对相关配置信息与对应资产管理流

程进行关联，支持对各类基础配置信息的新增、查询、编辑、删除、导入导出等操作。

1)
区域属性配置

支持配置资产所在区域的名称、区域表示信息，支持配置当前区域的功率、UPS 容

量、制冷量等额定容量信息，支持关联区域 PUE、电度、功率、UPS 功率、制冷功率等能

79

耗数据信息。支持配置资产可视化页面的区域显示信息，显示内容支持图片，支持组态页

面。

2)
资产类型配置

可自定义资产类型，资产类型支持多层级，支持增加资产类型的划分规则，可自定义

资产类型颜色。在资产可视化界面上架的资产，可根据自定义的颜色进行可视化展示。

3)
品牌型号配置

支持自定义产品品牌、型号信息，支持批量导入资产型号。支持录入单个型号的基础

属性信息，包含型号名称、关联品牌、资产类型、报废年限、质保时长、高度（U）、额

定功率（W）、光口（个）、网口（个）、配电端口（个）。

80

4)
仓库配置

系统可对仓库信息进行管理，相关资产与仓库管理，可记录仓库名称、仓库管理人员

等基本信息，支持对仓库信息的扩充、修改、删除、查询等操作。

5)
供应商管理

系统可对资产供应商信息进行管理，供应商信息与资产关联，可记录供应商名称、地

址、联系方式、邮件地址等信息，支持对供应商信息的扩充、修改、删除、查询等操作。

81

4.2.4 资产属性管理

资产属性即资产的字段信息，系统内置默认资产属性，也支持根据需求定义动态属

性。资产属性字段，可直接在资产管理页面显示。

1)
默认资产属性

系统包含资产编号、序列号、资产类型、资产名称等默认资产属性，默认资产属性可

根据需求修改属性名称、是否必填、是否在列表展示，支持调整字段顺序、设置列宽信

息，支持将默认资产属性作为查询条件进行数据查询。

2)
动态属性扩充

支持用户根据设备特殊属性和自身管理需求，自定义资产属性字段信息。动态资产属

性支持设置属性名称，字段数据类型支持字符串、数字、时间、字典等，支持设置是否必

填、是否在列表展示，支持调整字段顺序、设置列宽信息，支持将动态资产属性作为查询

条件进行数据查询。

4.2.5 资产台账

1)
台账信息

资产查询：资产台账支持对机房所有状态的资产进行整体管理，系统显示所有资产的

详细信息、维修信息和变更记录。资产详细信息包含：资产编号、资产类型、品牌型号、

管理部门、管理人员、设备属性、当前状态等（根据资产属性配置的显示字段进行显

示）。资产维修详情包含：故障单号、维修类型、维修状态、维修时间、故障处理人、录

入人员、故障描述、处理办法、维修完成日期等信息。

82

变更记录：资产变更记录包含资产在业务系统内的所有业务变更类型及详细信息。系

统显示所有资产的变更记录信息，包含但不限于变更类型、变更位置、变更时间、变更内

容等。可按资产编号、资产类型、品牌型号、变更类型、执行时间等快速筛选查询相关资

产的详细变更记录信息，并支持变更记录信息导出成 EXCEL 报表。

2)
资产操作

系统支持新增资产信息（包含新增机柜、设备、设施），提供导入模板，支持批量导

入资产，支持资产处置、维修登记、资产删除、高级搜索、编辑等操作。支持根据资产信

息关键字，以及资产类型、资产状态、区域等筛选条件，快速查询相关资产信息，并可导

出成 Excel 报表。

3)
资产导入

系统支持资产信息的快速导入，包括库存资产、机房资产、办公及备件和易耗品等，

提供多种资产信息模板并可供下载使用，通过模板可批量导入资产数据，并以表格形式进

行展示，支持对导入的资产信息进行批量修改、删除和保存。

83

4.2.6 审批单管理

在资产生命周期对应的关键节点，要求对资产的相关操作流程需进行审批的，系统可

选择相关责任人进行资产流程审批，审批通过的即可完成相关资产变更操作。审批单支持

的资产类型包含 IT 设备、基础设施、办公及备件、易耗品，支持对资产入库、出库、预

占、下架、变更、回库、调拨、借用、领用、处置全流程启用审批流程。

系统通过表单展示当前账户关联的所有待处理的审批单信息，支持通过申请单号、申

请人、审批人进行快速搜索查询，支持按申请单状态、申请资产类型、申请单类型和时间

进行分类筛选，点击对应的审批单可查看资产详情、审批记录。在相关权限范围内人员可

执行审批单的审批、取消、下载，审批单的审批可录入审批意见或拒绝理由等，同时亦可

根据需要更换其他审批人进行处理。

资产审批单支持根据申请单号、申请人、审批人进行快速搜索查询，同时支持按申请

单状态、申请资产类型、申请单类型和时间进行分类筛选。点击对应的审批单可查看资产

详情、审批记录。

84

4.2.7 资产在线管理（根据实际情况选择）

资产支持在线管理，可通过 U 位资产条实现对资产位置、资产是否在架进行自动监

测、发现位置异常进行告警、引导资产上下架、维护设备标识和引导、自动化盘点。

系统支持 U 位资产在线检测功能，通过适配前端在线式 U 位资产检测设备，可对 U

位资产检测设备进行配置，包括通讯配置、资产条配置，设置关联机柜列、机柜、IP 地

址、设备地址等信息，资产条支持对机柜上、中、下层温度展示。支持对资产条设备的信

息查询，通过 IP 地址可快速查看对应资产条所在区域位置等详细信息。

资产在线管理可实现资产 U 位空间及状态监测、资产实时跟踪、资产毫秒级自动盘

点，用以解决 U 位 IT 资产管理难度大的问题，实现资产、空间的智能化管理。

资产在线监测硬件包含：U 位管理主机、U 位监测接口模块、资产条、U 位电子标

签、标签读卡器等。系统网络拓扑图如下图所示：

85

U 位管理主机：进行资产监测数据汇总、管理及上传。

U 位监测接口模块：每个资产条配置一个监测模块，用于向下读取资产检测条信息，

获取设备实时情况，进行资产条数据采集、上传，U 位状态控制。

资产条：每个机柜内安装一套资产 U 位检测条，用于读取机柜内资产的标识信息、位

置信息和状态信息，监测机柜上、中、下温湿度。

U 位电子标签：每个资产配置一个资产 U 位电子标签，用于为资产提供 U 位 ID，自

动识别资产位置，实时跟踪资产状态。

标签读卡器：用于读取 U 位电子标签 ID。

86

4.2.8 资产离线管理（根据实际情况选择）

1)
标签管理

系统支持通过二维码、条码，进行资产离线管理。系统内管理的所有 IT 设备、基础设

备，均支持根据资产基础信息生成二维码或条码。可通过手持机结合二维码/条形码的方

式，进行资产盘点及管理。用户可借助手持机等移动终端，通过扫描资产标签核对资产信

息，进行资产盘点。

标签绑定：系统显示所有资产电子标签关联信息，标签类型包括 U 位标签和门口机标

签，可按资产编号、序列号、资产类型、标签绑定状态、标签类型、所属区域等快速筛选

查询相关资产的标签绑定信息。选择相关资产可执行电子标签绑定操作，核对资产与标签

的对应关系，确认后即完成绑定操作。

标签打印：支持自定义二维码和条码的模板，可根据需求展示资产属性信息，二维

码、条码支持下载、打印。

2)
门口机管理

资产离线管理，可通过门口机结合 RFID 电子标签实现对资产的监测，实现资产非法

出入告警。绑定了 RFID 电子标签的资产，支持通过门口机进行资产进出管理。资产进出

机房/仓库门口，未进行出库、下架等操作时，系统判定为资产非法进出，可进行消息告

警。

门口机配置：支持配置门口机名称、品牌型号、IP 地址等基本信息，关联门口机所在

机房或仓库，方便了解资产进出信息。

87

门口机消息：记录门口机资产信息，包含正常、异常进出信息，支持查看门口机消息

类型、状态、时间、位置、消息内容和处理办法信息，门口机消息状态包含待确认和已确

认两种，待确认消息支持确认操作。

4.2.9 资产全生命流程管理

系统支持对机房内的 IT 设备和基础设施类资产进行全生命周期管理，包含入库、出

库、上下架、维修、调拨、变更、处置等操作，记录机房资产的基本信息和资产变更历

史。支持在线式管理和离线式管理。

资产全生命流程图如下图所示：

88

1)
资产入库

可执行新增资产入库操作，支持手动添加和批量导入，模板下载，可对相关资产信息

进行编辑，选择相应的资产执行入库操作。

2)
资产调拨

资产调拨是固定资产在企业或单位之间的调出和拨入，系统显示所有在库资产，在库

资产支持调拨操作。

3)
资产出库

系统显示所有在库资产信息，支持在库资产信息的编辑、导入和导出。支持对在库资

产执行出库操作，IT 设备出库后可进行上架操作，机柜及其他基础设施出库后可进行安装

操作。

4)
机柜安装

系统可设计机房机柜布局图，按照机房实际情况将机柜模拟部署在对应位置，对机柜

执行添加、修改或删除等操作，支持信息的导入导出操作。

5)
设施安装

系统显示所有待安装的机房基础设施，可对选中设施进行安装操作，设施安装时可关

联动环，关联后可通过资产组态界面查看相关资产信息。

安装在机柜的设施可关联对应机柜，支持对已安装设施进行处置、移除安装、维修登

记等操作，支持信息的导入导出操作。

6)
机柜预占

系统显示所有预占资产信息，包含预占的 U 位、重量、功率、光口、网口、配电端

口，可根据机房/机柜列编号/机柜编号等进行快速查询。支持对机柜的预占功能，通过填

写所需的资产 U 位数、重量、功率、光口、网口、配电端口等资源信息，可快速筛选出符

合要求的机柜信息，并根据需要选择具体的预占位置。支持根据容量模式，匹配筛选出低

89

于模型的空间、功率、承重、配电端口、网口、光口的使用率峰值的机柜供预占。支持对

预占位置执行释放或批量释放操作。

7)
资产上架

资产上架支持按 U 位上架，支持精确到孔位，启用孔位上架时，上架位置可精确到机

柜上的孔位，方便用户进行上架设备管理。

系统显示所有待上架的设备，选择对应的设备可执行上架操作，选择需要上架的机房

区域及对应的机柜列和机柜，可将对应的资产设备上架到指定位置，机柜图对应位置可自

动显示已上架设备，并可通过颜色图例显示资产 U 位状态。支持根据容量模型搜索出空

间、功率、承重、配电端口、网口、光口的空闲容量符合条件的最佳机位进行上架，也可

以采用预占位进行上架。

8)
资产变更

资产变更可进行资产位置变更，资产可从原机柜位变更到目标机柜 U 位上，或者变更

到目标机房的机柜 U 位上。

9)
维修登记

在库资产、在架资产、已装设施支持维修登记操作，可录入故障描述、故障单号、维

修时间、故障处理人、录入人员等信息，进行资产维修信息登记，支持信息的导入导出操

作。维修登记可实现机房维修登记信息的信息化，帮助机房管理人员进行维修信息记录与

统一管理。

提供在修资产查看页面，支持显示所有已登记维修未完成的资产，可查看维修资产的

详细信息和故障描述信息，资产维修完成后，可填写处理办法执行维修完成操作。

支持增加维修记录，根据机房管理模式进行维修信息登记。可填写故障单号、维修时

间、故障处理人、录入人员、故障描述、处理办法、备注、维修完成日期，并关联资产，

进行资产维修数据登记；支持下载导入模板，批量导入维修记录。系统显示所有资产的维

修记录信息，可按资产编号、故障单号、故障处理人、维修时间等快速筛选查询相关资产

的详细维修记录信息，可查看维修记录详情，包括故障描述、维修结果等。

10) 资产下架

系统显示所有在架资产信息，支持对在架资产进行下架操作。下架资产可进行回库操

作。

11) 资产回库

系统显示已出库、待上架、下架状态的资产信息，选择相关资产可执行回库操作，通

过填写回库位置、管理人员等信息完成资产回库。

12) 资产处置

资产处置是对资产进行产权转让或注销产权的行为。系统支持对资产进行处置操作，

90

处置方式包含报废、遗失、赠送、录入错误删除等。

13) 资产消息（资产消息通知方式根据实际情况选择）

消息通知：支持进行资产消息推送，消息类型包含报废到期、维保到期、逾期未还、

通讯失败、通讯失败解除、标签丢失、位置错误、非法进出等。消息通知方式支持电话、

短信、邮件、微信、钉钉，发送范围和发送时间段支持自定义。

报废到期、维保到期的资产，支持到期前 1 年、1 个月、15 天、1 天，过期 1 天时提

醒，并进行自动记录。

消息记录：记录资产异常信息，包含报废到期、维保到期、逾期未还、在线异常等。

记录数据包含消息类型、消息时间和消息具体内容，可按消息类型、时间等快速筛选查询

相关资产的消息记录信息。

4.2.10 托管资产管理（根据实际情况选择，不做托管资产管理的不需要此项）

数据中心可以为其他部门和单位提供资产托管服务，租户方通过租用数据中心物理空

间和其他组件，如网络连接、冗余电源、冷却等，共享数据中心基础设施服务。

系统提供托管资产管理服务，支持进行租户管理，对租户托管的资产进行全生命周期

管理，包含新增（支持单独新增和批量导入）、上下架、变更等操作，支持查询托管资产

并查看资产详情，支持按租户进行托管资产统计。

1)
租户管理

系统支持进行租户信息管理，支持新增、修改、删除租户信息，支持配置租户数据查

看权限，租户可查看本单位托管的设备信息。

2)
资产台账

托管资产台账根据用户数据权限显示资产列表信息，支持新增（支持单独新增和批量

导入）、删除、查询资产信息，支持修改资产信息，查看资产详细信息。

3)
资产上架

91

托管资产支持上架，选择对应的设备可执行上架操作，选择需要上架的机房区域及对

应的机柜列和机柜，可将对应的资产设备上架到指定位置，机柜图对应位置可自动显示已

上架设备，并可通过颜色图例显示资产 U 位状态。支持根据容量模型搜索出空间、功率、

承重、配电端口、网口、光口的空闲容量符合条件的最佳机位进行上架，也可以采用预占

位进行上架。

4)
位置变更

托管资产支持位置变动，选择对应的设备可执行变更操作，选择需要变更的机房区域

及对应的机柜列和机柜，可将对应的资产设备变更到指定位置。

5)
资产下架

系统显示所有在架的托管资产信息，支持对在架的托管资产进行下架操作。

4.2.11 资产盘点（根据实际情况选择，具体硬件参照在线和离线的硬件）

系统提供资产盘点功能，确定各设备在一定时期的实存数，做到账实相符。系统支持

创建资产盘点计划和盘点任务，自动生成待盘点列表，实现 U 位级在线盘点。支持对盘点

计划和任务进行更新维护，自动跟踪记录相关盘点任务的完成情况，并生成盘点报表，方

便管理人员及时了解资产状态。

1)
盘点方式

系统资产盘点支持自动盘点和手动盘点。

自动盘点：通过 U 位资产条进行管理的资产，具有 U 位在线检测功能的在架资产，支

持自动盘点。系统根据管理人员配置的盘点范围、时间等信息，系统可自动检测所有 U 位

在架资产情况，并输出资产盘点报表。

手动盘点：对于未通过 U 位资产条管理的资产，支持通过手机 APP 或手持机进行手

动盘点。可手动扫描二维码或条码，系统自动将扫描到的二维码资产与盘点清单内的资产

数据进行比对，已扫描的资产自动填写盘点结果正常。对于未扫描到的数据或填写有误的

数据，可手动进行数据填写或修改，确定正常和异常的资产情况，并输出资产盘点报表。

针对盘亏和异常资产，可进行资产报废、遗失等资产处置操作。

2)
盘点计划

系统显示所有已创建的盘点计划，可根据计划名称进行快速查询。支持对已有盘点计

划的编辑维护或删除操作。支持新建盘点计划，盘点方式支持按机房区域、部门、库存位

置等方式，支持启用周期性盘点，可设定派发周期、派发时间点和完成期限，系统可根据

派发周期，自动定期发放给指定盘点人员执行。在盘点计划将要到执行时间时，系统会推

送提醒消息。

92

3)
盘点任务

系统显示所有已创建的盘点任务，可根据计划名称、任务状态进行快速筛选查询。支

持新建盘点任务，设定盘点方式、盘点范围、监盘人、执行部门、执行人、计划完成时间

等信息，对相关盘点任务可进行编辑、执行、终止、删除等操作。

4)
盘点任务记录

系统显示所有盘点任务的详细信息、执行情况和盘点结果等，可根据执行人、发起

人、任务名称、发起时间等条件快速查询相关盘点任务记录。选择对应的盘点任务可查看

盘点结果详情，根据资产品牌型号统计信息，包含小计数量、正常数量、异常数量、未处

理异常数、未盘数量、符合率。点击小计数量、正常数量、异常数量、未盘数量，展示对

应数量的资产盘点详情，包含资产编号、序列号、资产类型、品牌型号、资产状态、位

置、盘点结果、结果描述。对于未处理的异常资产，可进行处置操作。

4.2.12 办公及备件管理

系统支持对办公资产及备品备件的信息管理，可执行办公资产及备件的出入库、借

93

用、领用、调拨、归还、处置等操作，相关操作启用审批后可关联审批人进行审批，并支

持快速查询相关办公及备件信息。

1)
办公及备件入库

系统可新增办公及备件信息并以表单形式展示，支持手动添加和批量导入，可对表单

信息进行编辑，对表单中的办公及备件可执行入库申请操作，通过选择相关办公及备件并

填写入库信息、审批人等信息发起入库申请，审批通过后即完成入库。

2)
办公及备件管理

系统对所有办公及备件可按仓库、部门、资产类型、品牌等维度进行分类统计，分别

统计当前库存数量、借用数量、领用数量，点击数量，可查看对于的库存详情（包含资产

类型、品牌型号、购置日期、所属部门、管理人员、维保状态、维保到期时间等）、借用

资产详情（包含借用人、借用时间、计划规划时间等）、领用资产详情（包含领用人、领

用日期）。支持库存信息的导入导出，并可执行借用、领用、调拨、处置等操作。借用资

产支持归还、处置、导入、导出操作。领用资产支持导入、导出操作。

94

3)
办公及备件查询

系统支持对办公及备件信息的快速查询，可通过输入资产名称、编号或选择资产状

态、维保状态、所属区域、资产类型等快速筛选查询对应的办公及备件，并可对相关信息

进行更新维护。

4.2.13 易耗品管理

系统支持对易耗品的信息管理，可执行易耗品的出入库、领用等操作，还需符合相关

审批流程，并支持快速查询相关易耗品的信息以及出入库记录。

1)
易耗品入库

系统可新增易耗品信息并以表单形式展示，支持手动添加和批量导入，可对表单信息

进行编辑、删除，对表单中的易耗品可执行入库申请操作，通过选择相关易耗品并填写入

95

库信息、审批人等信息发起入库申请，审批通过后即完成入库。

2)
易耗品管理

系统对所有易耗品信息进行完整记录，可根据品牌、型号规格、资产类型快速查询相

关易耗品信息，支持对易耗品信息的编辑维护，并可执行入库、领用等操作，入库操作需

通过审批流程审批通过后完成入库。

3)
出入库记录

系统自动记录所有易耗品的出入库记录并以表单进行展示，可根据易耗品的品牌、规

格型号、出入库时间以及资产类型快速查询相关易耗品的出入库记录，并支持导出成

EXCEL 报表。

96

容量管理

容量管理通过对数据中心基础设施的容量资源进行实时统计和分析，综合空间、电

力、承重、端口等容量数据构建容量使用模型，实现机柜级的容量分析规划功能，确保数

据中心容量资源的合理分配和使用，减少资源碎片化。同时通过对当前容量信息的分类统

计、查询分析等操作，以便了解当前容量的使用情况和可能的瓶颈，并给予初步的分析建

议，让容量扩容决策及时准确，满足数据中心当前和未来的业务需求。

4.3.1 容量概况

容量总览：系统显示数据中心及各机房空间、承重、功率、UPS 容量实时数据（包含

容量总额、已用和剩余容量），以直观百分比图进行展示。显示各机柜空间、功率、承重

情况，通过绘制机房容量视图，对机房机柜布局进行容量建模，并关联对应的容量等级模

型，通过容量等级颜色直观查看机柜容量，方便管理人员快速了解机房当前容量使用情

况。点击机柜，可进行机柜可视化展示，支持在可视化页面进行资产上下架、变更等操

作。

97

容量配置：系统可配置容量模型，设定空间、功率、承重、端口等使用率指标，在做

资产预占或搜索机位上架时可关联对应的容量模型，快速筛选符合要求的机柜，进行资产

上架位置推荐。系统可自定义容量等级模型，默认划分为四个等级，可设置每个容量等级

的颜色以及空间、功率、承重、端口的范围值，实现对机柜容量信息分级展示。

4.3.2 容量统计分析

系统支持实现数据中心、机房和机柜的容量统计与分析，可实时统计数据中心下各个

机房的容量使用数据、机房内各个机柜的容量使用数据和每个机柜的容量使用数据，容量

指标包含空间、功率、承重、端口等的总容量、已用容量、剩余容量，支持容量统计信息

分区查询和导出。

4.3.3 容量趋势分析

系统支持对容量使用趋势按机房区域以图表方式直观分析展示，包括空间容量、功

率、用电量、机柜数等容量使用趋势，可按年度、月度生成趋势报表，支持快速查询和导

出容量趋势报表。

98

能源管理

能源管理通过实时采集各电力设备的运行参数，对机房的能源进行统一管理；监测实

时能耗数据、累计能耗数据并自动记录，系统按日、周、月、自定义时间段对数据分类汇

总、同比/环比对比、PUE 统计和 PUE 趋势分析。通过对相关电力数据进行分类计算和统

计分析，系统自动分析各设备的能耗、能效情况，并给出合理建议，通过对比分析、统

计，通过系统的智能判断与报表的分析结果，从而进一步对设备进行优化，告诉管理人员

如何对数据中心的能耗进行优化改进，以实现整个电力系统信息资源的合理共享与分配，

确保数据中心机房内所有设备处于高效、节能的最佳运行状态。

能耗管理主要通过采集和分析配电系统、空调系统、UPS、列头柜、PDU 等设备能耗

数据，为管理人员进行能耗优化、能耗提升工作提供决策依据，最终实现降低能耗。

4.4.1 能效概况

能效概览：能效概况模块主要用于展示数据中心综合能效情况，提供能效统计展示窗

口，提供多种模板类型，每个模板可灵活自定义显示内容，支持 PUE 值、PUE/CLF/PLF/

功率实时曲线、用电趋势、分类能耗占比、TOP5 分类能耗、电表当前度数等数据统计，

并通过饼图、柱状图、曲线、百分比等方式进行直观展示。

99

能源配置：系统支持能源相关配置项的灵活自定义，可根据实际项目情况定义区域能

耗信息、能耗分类信息、区域电表信息、区域电价信息、能源概况模板等。支持关联各个

区域的 PUE、电度、功率、UPS 功率、制冷功率、CLF、PLF 等参数信息，进行区域能耗

核算。支持配置能耗分类名称，关联电度、功率参数，进行区域关联，进行分类能耗统

计。支持配置区域电表信息，进行区域电度及功率监测。支持配置区域电价，可配置电价

收费方式，包含分段式和阶梯式两种方式。分段式可配置高峰、平段、低谷等多个时间区

间，每个区间可设置单独的电价。支持配置阶梯电价范围，配置多个阶梯电价档位，每个

档位可设置单独的电价。

4.4.2 能效分析

提供 PUE、CLF、PLF、总能耗、总用电费用、总能耗标煤折算值、总 CO2 排放量等

能效指标统计分析，支持按区域、时间分项统计。让客户清楚整体能源消耗在哪些环节，

协助客户找出非正常用电行为，为节能措施的实施提供参考依据。

100

4.4.3 构成分析

系统支持按年或按月统计数据中心各个区域的年耗电量或月耗电量占比情况。可以通

过表格和饼图直观查看总耗电情况，以柱状图和曲线图展示单个年份每个月或单个月份每

一天各个区域的耗电情况。

4.4.4 能效趋势

系统支持按区域、时间统计数据中心中各机房或站点的用电量及用电趋势，支持按区

域、时间统计了解能效使用情况及趋势，便于发现能耗异常，进行节能控制。支持按年、

按月统计分析数据中心中各机房或站点的用电量及用电趋势，并通过曲线图进行展示。

101

4.4.5 电能数据

电能数据模块主要统计所有前端电力监控仪表参数，包括当前功率、当前电度、昨日

能耗、今日能耗等电能参数，可按区域进行分类统计，并支持导出成 EXCEL 报表。

4.4.6 费用统计

系统内置电价策略模型，用户可以根据实际情况进行调整单位电价。支持进行各子系

统用电成本分析和统计，通过用户自定义输入电价策略，系统自动生成电费使用情况，并

可通过曲线图的方式展示，支持导出成 EXCEL 报表。

102

运维管理

运维管理基于 ITIL 运维服务体系框架，提供标准化、流程化的运维流程管理模式，支

持对故障进行 SLA 等级定义，规范不同等级的故障的处理响应机制和时效，用于响应机房

各种信息故障申报请求和日常运维工作，并对工单和日常运维任务处理的过程进行跟踪和

记录，包含工单管理、问题管理、经验库、维保管理、工具钥匙管理、值排班管理、巡检

管理等功能模块，有效提高故障处理效率和运维工作效率。运维管理功能支持手机、平板

等移动设施，系统可自动推送消息和工单任务到相关运维人员手机，运维人员可通过移动

APP 可进行告警处理、工单接收和处理、执行移动巡检计划等工作。

4.5.1 运维服务台

运维服务台可根据运维人员角色权限全面展示运维业务情况，以直观的图表显示工

单、问题、巡检、维护任务的统计数据。支持以日历表形式显示值排班信息，运维人员可

查看相应月份的值排班情况，支持对历史收藏经验库的展示和浏览。具有常用功能快捷操

作按钮，可执行工单申请、访客登记管理、值班签到/签退、值班日志填写、请假调休等操

作，方便运维人员快速处理日常运维工作并进行工作汇报记录。

103

4.5.2 工单管理

系统支持以工单的形式进行运维过程的管控，运维人员可对跟自身相关的工单进行发

起、接收、转派、处理、提交、审核、关闭等闭环管理操作，每一个环节操作时，可选择

短信、邮件方式通知后续处理人员。支持按工单名称、工单类型、工单状态、工单来源、

SLA 等级、时间、执行人、审批人等条件进行筛选查询。

工单发起：系统可手动新建工单或对告警设备进行派单操作，通过填写工单标题、工

单类型、描述信息、执行人、审批人、服务等级、计划完成时间等信息进行工单申报，支

持手动派单和自动派单，并可设置以短信或邮件方式通知相关人员。

工单接收：工单关联人员可对相关的工单进行接收处理，填写接收理由并可设置以短

信或邮件方式通知相关人员。

工单提交：工单执行完成后，执行人员可进行工单提交，提交时可设置以短信或邮件

方式通知相关人员。

工单转派：工单关联人员可对相关的工单进行转派处理，填写转派理由并指定转派执

行人，同时可设置以短信或邮件方式通知相关人员。

104

工单关闭：工单关联人员可对相关的工单进行关闭处理，填写关闭理由，并可设置以

短信或邮件方式通知相关人员。

工单审核：系统可对具有审核职责的工单进行审核，审核时可以录入审核意见，并选

择审核结果，审核结果包括但不限于正常完成、延迟完成、重新处理、终止。

工单配置：系统支持运维相关配置项的灵活自定义，可根据用户需求定义 SLA 等级、

工单类型、自动派单策略等。可对相关配置信息进行灵活设置，并关联相关运维工作流

程，可执行新增、查询、编辑、删除等操作。

4.5.3 自动派单

系统可自定义自动派单策略，可根据系统相关报警事件设置派单规则，预先设定报警

事件处理的执行人、审批人、通知方式、通知人员、确认时间等信息，当系统产生相关报

警事件时，可根据预先设定好的派单策略自动派发给相关人员进行处理，支持短信、邮件

通知指定人员。支持对自动派单策略查询、新增、编辑、删除等操作。

105

4.5.4 问题管理

问题管理可对事件进行深入分析，找出根本原因并提供解决方案，最终解决方案可录

入经验库，支持进行问题登记、编辑、分派、取消、接收、拒绝、解决、检验等操作，用

于协助解决重大紧急事件或具有相同情况的事件。

问题登记：系统可创建问题表单，通过录入问题名称、问题内容、问题来源、问题登

记、报告人、预期解决时间等信息对问题进行登记记录。

问题处理：问题登记后，问题状态为待分派，可指定专家组进行问题分派。指定专家

组后，问题状态变为待分析。专家组成员可接受或拒绝分派，接受分派的问题状态变为分

析中状态，拒绝分派的问题需重新分派专家组。分析中状态的问题可提交分析结果、解决

方案等信息，提交分析结果后，问题状态变为处理中。处理中的问题，支持填写解决方案

和实施解决方案，解决方案提交后，问题状态变为待检验。检验时可对问题进行审核，审

核通过的问题状态变为已完成，审核不通过的问题状态变为待分析，需重新进行问题处理

及分析。

4.5.5 经验库

系统为运维人员提供经验库管理功能，可以将不同的故障处理解决预案或经验提前录

入到系统中，逐渐积累达到一个经验传递的效果，使运维人员能借助历史运维经验更简

单、轻松的运维。

支持对经验库的新增扩充、编辑、查询、删除等操作，新增经验可设置审核人，审核

通过的经验可收藏、评论，并且还可标识经验是否已过时，支持对相关故障处理附件的上

传和下载。经验库支持与动环监控告警信息联动，可根据告警事件查看同类事件被设置为

经验的信息，协助进行故障处理。

106

4.5.6 运维文档

系统提供运维文档管理功能，可新增运维文档，支持上传文档、图片等附件。运维文

档可设置文档可见范围，文档对于可见范围内的人员可见。可通过文档模块进行文档信息

查询和文档附件下载。

4.5.7 维保管理

系统支持录入维保合同管理，可绑定对应合同名称、维护时间、维保类型、维护人员

及联系电话等，录入维保合同，并按照合同计划制定维保服务计划，并按流程执行反馈结

果。系统支持维保计划的周期任务自动派发，根据绑定的管理人员进行维保计划的通知执

行。

107

维保合同：系统显示所有维保合同信息，支持进行维保合同管理，新增、编辑维保合

同信息，通过填写维保合同信息、上传合同附件进行记录。支持根据合同编号、合同时间

搜索查询合同，支持查看维保合同详细信息。维保合同支持关联资产，将维保合同起始日

期，同步为关联资产的维保起始日期。

维保计划：系统支持根据维保合同制定维保计划，可关联相关资产设备设置维保内

容、维保负责人、派发周期、时间、完成期限等信息，系统根据维保时间计划自动派发给

指定人员执行。支持对维保计划的查询、编辑、删除操作。

维保任务：系统可制定维保任务，可关联相关资产设备设置维保内容、维保负责人、

计划完成时间等信息，并自动派发给指定人员执行。支持对维保任务的查询、编辑、删除

操作，支持对维保任务进行执行、确认和终止操作。

4.5.8 工具钥匙管理

系统可对运维过程中使用到的工具/钥匙等进行管理和使用记录的跟踪。支持对工具/

钥匙进行入库、借出、归还、处置等全过程的管理和记录。支持根据工具/钥匙名称、编号

及工具流程动作发生时间，查询工具/钥匙信息，支持查询入库、解除、归还、挂失、报

损、修复、报废、找回的工具/钥匙使用记录。

108

4.5.9 巡检管理（可选，需配手持机+APP+RFID 标签或 APP+条形码/二维码标

签）

系统支持移动巡检功能，可通过巡检系统合理安排巡检人员和巡检活动，并通过巡检

管理系统及时发现、诊断问题，及时处理故障。巡检可结合 RFID 技术，巡检人员须在规

定的时间按规定的顺序路线进行巡检，并在每个巡检点执行预定的巡检内容，并记录和上

传巡检依据，可防止漏检和不真实巡检。

巡检模式：巡检模式支持自由和按线路两种，自由模式在巡检过程中可以点击任意巡

检点进行巡检；按线路模式在巡检过程中要求完成上一巡检点后方能执行对下一巡检点，

通过规划好的巡检顺序可以利于巡检过程中的引导。两种模式可以较好的匹配巡检顺序、

规范需求。

巡检测点：系统支持配置巡检测点信息，包含测点名称、测点类型、测点参数等信

息，支持通过模板进行批量录入，支持对巡检测点的新增、查询。

巡检点：系统可配置巡检点，巡检点类型支持二维码或电子标签，并可关联对应设备

109

的具体参数值，在巡检过程中巡检该巡检点时，系统会按设备展示各参数的名称、当前系

统值，用户可对比记录各设备参数的实际数据，由此实现对所需关注测点的巡检引导，同

时也利于反向校对系统监测值是否正常。

巡检计划：系统可自定义巡检计划，通过配置巡检测点、巡检模式、巡检时间周期、

巡检人、完成期限要求等，并定期生成巡检任务派发给指定人员。

巡检任务：巡检任务除通过巡检计划派发外，也可以手动派发。发起人将巡检模式、

范围指派给指定的人员，提供基于移动手机 APP 的巡检。巡检人根据巡检方式依巡检路径

对每个巡检点进行巡检，在巡检点扫描二维码或 NFC 感应识别 RFID 标签，并对环境设备

进行检查、数据对比、拍照、异常上报；巡检完成后形成巡检报表上传到服务器。系统支

持无网络状态下巡检，巡检前运维管理人员可通过事先联网下载巡检任务或 USB 下载巡检

任务的方式，在无网环境中使用手机 APP 进行巡检记录和拍照，巡检结束后联网或通过

USB 可上传巡检记录到服务器。

4.5.10 排班管理

系统具备排班管理功能，可通过排班管理可提前规划运维值班人员的值班计划、并通

过签到、日志来管控运维人员的考勤和日常工作；系统和依据排班计划把告警推送到当班

人员，并可给当班人员进行派单。

班次定义：系统可定义班次的开始时间到结束时间，以及工作内容。工作内容会作为

值班日志中的默认内容，可以引导提示每班次所需完成工作内容，便于填写值班日志。

班组定义：系统可将系统内人员分为多个班组，可定义每班组的组长、组员等信息。

排班规则：通过定义排班周期，可以自定义周期内每天所选各班组值班班次，由此形

成排班规则。

排班计划：系统根据所选排班规则和所需排班时间，可以自动生成时段内的排班计

划，并通过月历表形式展示每天班次和值班组信息。

110

4.5.11 访客管理

访客登记：访客登记可记录访客姓名、证件类型、证件信息、访客单位、陪同人、陪

同人单位、工作内容、进入时间。访客离开可记录对应访客的离开时间、更新人和更新时

间等。

访客记录：支持根据时间和访客姓名查询访客记录，访客记录可在历史记录中查询、

导出。

报表管理（根据实际情况保留报表内容）

系统提供报表统一管理门户，可将多个子功能模块的报表内容进行集中管理。通过系

统提供的报表，既可实现对设备当前状态的统计分析，也可实现基于历史数据的趋势分

析，实现报表数据的分类汇总统计、分区域汇总统计、分状态汇总统计。

系统具有丰富的报表模型，每个模型大类包含 5-10 个模型，内置不少于 40 种报表模

型，支持报表模型的扩充。系统包含至少 6 种告警统计报表、10 种动环统计报表、8 种能

源报表、10 种资产统计报表、4 种容量统计报表、6 种运维统计报表，并提供快捷查询、

预览、导出等操作功能。

1)
配置管理

报表分组：系统支持配置多层级报表层组，满足用户自定义报表分类的要求。

自定义报表：系统支持自定义报表模板，内置丰富的报表模型，可根据模板将动态数

据或历史数据生成需要的报表。每个统计数据类型可制作多个统计模板，取值方式支持平

均值、最大值、最小值、整点值等，计算类型支持平均值、最大值、最小值、众数和总计

等，统计周期支持日、周、月、年。

图表展示：系统提供多种图表展示类型，支持饼状图、环形图、柱状图、折线图等方

式，并可进行报表模板的查询和报表预览、导出等操作。系统支持测点级实时数据曲线，

根据业务需要选择测点生成曲线，需支持按需选择曲线时间跨度，并可以甄选某段曲线进

111

行放大缩小，展示更精细颗粒度的信息内容。不同的数据曲线采用不同的颜色进行区分，

便于用户进行查看和分析。同时，系统支持数据曲线的导出功能。

自动报表：支持配置自动报表计划，设置计划名称、周期、时间信息，指定接收报表

的用户或订阅邮箱，绑定单个或多个报表，根据日、周、月、年周期和生成时间，自动发

送至接收用户的邮箱。支持查询自动报表记录，清除报表文件。

2)
系统报表

a)
告警统计报表

系统内置不少于 6 类模板，支持统计当前告警、已解除未确认告警、频繁告警数据

等，每类模板可根据用户需求配置统计内容。支持按告警区域、告警等级、告警设备、告

警日期统计分析系统告警，支持按告警区域、告警设备、告警等级进行历史告警统计，支

持按告警区域进行系统告警分类统计。

当前告警记录：用于统计系统当前处于告警状态的事件记录，可自定义统计的告警事

件状态，事件状态包括未确认和已确认的告警，可选择单个或两个事件状态进行统计生成

112

报表进行预览和导出。

已解除未确认告警记录：系统可统计告警产生后未进行确认并自动解除的告警记录，

可根据时间段进行查询和导出。

设备频繁告警记录：系统可统计在一定周期内设备告警超过频繁告警限值的记录，可

自定义频繁告警的告警频次和统计周期，支持设备频繁告警记录报表的预览和导出。

系统告警统计：系统支持按照告警区域、告警等级、告警设备和告警日期统计系统告

警信息，统计周期支持日、周、月、年，支持系统告警统计报表的预览和导出。

系统告警历史统计：系统支持按照告警区域统计单个或者多个区域的告警历史数据，

支持选择多个告警等级，统计周期支持月、季、年，支持系统告警统计报表的预览和导

出。系统支持按照告警设备统计告警历史数据，支持选择多个设备设备和多个告警等级，

统计周期支持月、季、年，支持系统告警统计报表的预览和导出。

系统告警分类统计：系统支持按照区域统计单个或者多个区域的告警分类数据，统计

周期支持日、周、月、年，支持系统告警分类统计报表的预览和导出。

b)
动环统计报表

系统内置不少于 14 类模板，包含按设备分类统计的数据报表，市电异常记录统计、自

定义实时报表等。具体的报表如：温湿度监测历史数据、空调监测历史数据统计、配电监

测历史数据、UPS 监测历史数据统计、电池监测历史数据统计、电池放电记录统计、测点

历史数据、监控设备统计、充放电记录统计、发电启停记录统计、市电异常记录统计、温

湿度组统计报表、自定义实时报表等。

温湿度监测历史数据：支持选择单个或多个温湿度监测设备，统计温湿度监测历史数

据。可自定义统计周期，支持按日、周、月、年统计；可自定义温湿度数据计算类型，系

统根据配置的计算类型，自动计算数据的平均值、最大值、最小值、众数或总计数；可自

113

定义取值方式，系统根据取值方式进行取值，取值方式支持平均值、最大值、最小值、整

数和整点值；可自定义是否显示温湿度监测数据折线图。

空调监测历史数据统计：支持选择单个或多个空调设备，配置关注参数进行空调监测

历史数据统计，支持选择单个或多个关注参数，关注参数包含制冷时长、开机时长、加热

时长、加湿时长、除湿时长、回风温度、回风湿度、温度和湿度等。可自定义统计周期，

支持按日、周、月、年统计；可自定义关注参数数据计算类型，系统根据配置的计算类

型，自动计算数据的平均值、最大值、最小值、众数或总计数；可自定义取值方式，系统

根据取值方式进行取值，取值方式支持平均值、最大值、最小值和整点值；可自定义是否

显示空调监测数据折线图。

配电监测历史数据：支持选择单个或多个配电设备，配电设备分为输入设备和输出设

备，支持选择单个或多个输入关注参数和输出关注参数，输入关注参数包含电压、温度、

内阻、总电压、总电流，输出关注参数包含电压、温度、内阻、总电压、总电流。可自定

义统计周期，支持按日、周、月、年统计；可自定义关注参数数据计算类型，系统根据配

置的计算类型，自动计算数据的平均值、最大值、最小值、众数或总计数；可自定义取值

方式，系统根据取值方式进行取值，取值方式支持平均值、最大值、最小值、众数和整点

值。

UPS 监测历史数据统计：支持选择单个或多个 UPS 设备，配置关注参数，进行 UPS

监测数据统计。可自定义统计周期，支持按日、周、月、年统计；可自定义关注参数数据

计算类型，系统根据配置的计算类型，自动计算数据的平均值、最大值、最小值、众数或

总计数；可自定义取值方式，系统根据取值方式进行取值，取值方式支持平均值、最大

值、最小值和整点值。

电池监测历史数据统计：支持选择单个或多个电池设备，配置关注参数和关注总参

数，进行电视监测历史数据统计。可自定义统计周期，支持按日、周、月、年统计；可自

定义关注参数数据计算类型，系统根据配置的计算类型，自动计算数据的平均值、最大

值、最小值、众数或总计数；可自定义取值方式，系统根据取值方式进行取值，取值方式

支持平均值、最大值、最小值和整点值。

电池放电记录统计：支持选择电池设备配置充电数据类型和放点数据类型，进行放电

记录统计。可自定义统计周期，支持按日、周、月、年统计；可自定义是否显示电池放电

记录柱状图。

测点历史数据：支持选择设备配置参数信息，进行测点历史数据统计。可自定义统计

周期，支持按日、周、月、年统计；可自定义是否显示设备监测参数折线图。

监控设备统计：可自定义统计区域，选择设备分类，进行单个区域或多个区域的监控

114

设备统计。可按照设备分类、区域统计监控，支持导出记录详情。

充放电记录统计：支持按参数统计充放电记录，可自定义名称、充电关联参数，支持

对充电关联参数与参考值进行比较分析；可自定义统计周期，支持按日、周、月、年统

计；可自定义是否显示柱状图，支持预览和导出报表。支持按设备统计充放电记录，可自

定义名称，配置充电、放电关联事件；可自定义统计周期，支持按日、周、月、年统计；

可自定义是否显示充柱状图，支持预览和导出报表。

发电启停统计：支持按参数统计发电启停情况，可自定义名称、启停关联参数，支持

对启停关联参数与参考值进行比较，可自定义统计周期，支持按日、周、月、年统计；可

自定义是否显示柱状图，支持预览和导出报表。支持按事件统计发电启停情况，可自定义

名称，配置启动关联事件和带载关联事件，可自定义统计周期，支持按日、周、月、年统

计；可自定义是否显示充柱状图，支持预览和导出报表。

市电异常记录统计：支持按参数统计市电异常情况，可自定义名称、停电关联参数，

支持对停电关联参数与参考值进行比较，可自定义统计周期，支持按日、周、月、年统

计；可自定义是否显示柱状图，支持预览和导出报表。支持按事件统计市电异常情况，可

自定义名称，配置关联事件，可自定义统计周期，支持按日、周、月、年统计；可自定义

是否显示充柱状图，支持预览和导出报表。

自定义实时报表：支持自定义实时报表，根据用户需求，使用 excel 表格设计好模板

导入系统，系统根据模板生成报表。

c)
能源统计报表

系统内置不少于 9 类模板，支持的报表类型包含监控支路用电量统计、监控支路用电

量环比/同比统计、机房用电量统计、机房用电量环比/同比统计、机柜用电量统计、机柜

用电环比/同比统计、机房 PUE 统计、分类用电量统计、分类用电环比/同比统计等。

115

监控支路用电量统计：支持选择相关配电设备，配置参数信息，进行监控支路用电量

数据统计。可自定义统计周期，支持按日、月、年统计；可自定义是否显示用电量折线

图。

监控支路用电量环比/同比统计：支持选择相关配电设备，配置参数信息，进行监控支

路用电量环比/同比数据统计。可自定义统计周期，支持按月、年统计；可自定义统计类

型，支持按环比或同比统计。

机房用电量统计：支持选择单个或多个机房，进行机房用电量统计。可自定义统计周

期，支持按日、月、年统计；可自定义是否显示图表，图表支持柱状图和折线图。

机房用电量环比/同比统计：支持选择单个或多个机房，进行机房用电量环比/同比数

据统计。可自定义统计周期，支持按月、年统计；可自定义统计类型，支持按环比或同比

统计。

机柜用电量统计：支持选择机房，进行机房内机柜用电量统计。可自定义统计周期，

支持按日、月、年统计；可自定义是否显示图表，图表支持柱状图和折线图。

机柜用电环比/同比统计：支持选择机房，进行机房内机柜用电量环比/同比数据统

计。可自定义统计周期，支持按月、年统计；可自定义统计类型，支持按环比或同比统

计。

机房 PUE 统计：支持选择机房，进行机房 PUE 数据统计。可自定义统计周期，支持

按日、月、年统计；可自定义是否显示 PUE 折线图。

分类用电量统计：支持选择机房，进行机房分类用电量数据统计。可自定义统计周

期，支持按日、月、年统计；可自定义是否显示分类用电折线图。

分类用电环比/同比统计：支持选择机房，进行机房分类用电量环比/同比数据统计。

可自定义统计周期，支持按月、年统计；可自定义统计类型，支持按环比或同比统计。

d)
资产统计报表

系统内置不少于 11 类模板，支持的报表类型包含机房资产统计、库存资产统计、办公

及备件统计、资产类型统计、资产状态统计、资产剩余维保期限统计、资产剩余生命周期

统计、资产数量统计、固定资产折旧统计、资产全生命周期详情等。

116

机房资产统计：支持按机房统计机房资产情况，可根据机房统计各个类型的资产数

量，可自定义是否显示机房资产柱状图，资产详细信息内容根据资产属性显示。

库存资产统计：支持按仓库统计库存资产情况，可自定义是否显示库存资产柱状图。

可根据仓库统计各个类型的资产数量，可自定义是否显示库存资产柱状图，支持导出资产

详细信息。

办公及备件统计：支持按办公资产分类统计办公资产情况，支持统计单个或多个办公

资产分类，可自定义是否显示库存资产柱状图，支持导出办公及备件资产详细信息。

资产类型统计：支持按资产类型统计资产情况，支持统计单个或多个资产类型，可自

定义是否显示库存资产柱状图。可查看资产类型及各类型数量，支持导出详细信息。

资产状态统计：支持按资产状态统计资产情况，可以根据用户需求，统计指定状态的

资产情况，如资产在库、出库、在架、下架、维修、报废等状态。可自定义是否显示资产

状态柱状图。

资产剩余维保期限统计：支持按资产类型、剩余维保年限进行资产情况统计，可按照

资产剩余维保期限 0 年、0-1 年、1-2 年、2-3 年统计各类型的资产数量，可自定义是否显

示资产剩余维保期限柱状图。

资产剩余生命周期统计：支持按资产类型、剩余使用年限进行资产情况统计，可按照

资产剩余生命周期 0 年、0-1 年、1-2 年、2-3 年、3 年以上统计各类型的资产数量，可自定

义是否显示资产剩余生命周期柱状图。

资产数量统计：支持按时间维度和统计类型进行资产数量统计，包含资产入库数、出

库数、上架数、下架数和处置数，统计类型分为按品牌和按类型统计。

固定资产折旧统计：支持根据资产类型、系统配置的固定资产根据折旧算法统计资产

的折旧年限、折旧额、固定净值等。支持导出固定资产折旧统计报表，可查看资产编号、

117

序列号、资产类型、品牌型号、位置、资产原价、折旧年限、折旧额和折旧后的净值等信

息。

资产全生命周期详情：支持选择单个或多个资产，查看资产全生命周期的所有业务操

作。支持导出资产全生命周期详情表，IT 设备可查看入库、调拨、出库、上架、下架、变

更、回库、维修和处置等操作；基础设施可查看入库、调拨、出库、安装、预占、回库、

维修、处置等操作；办公及备件可查看入库、领用、借用、归还、调拨、处置等操作；易

耗品可查看入库、领用等操作。

托管资产统计：支持按部门统计托管资产情况，统计各租户拥有的资产数量、U 位数

量、配电端口数量及光口占用数量，方便用户根据容量情况进行托管费用核算。支持进行

托管设备上、下架等设备操作及设备操作占用、空闲的 U 位情况，方便用户进行设备管理

人员工作量考核及托管设备 U 位容量规划。

e)
容量统计报表

内置不少于 4 类模板，支持的报表类型包含趋势分析、机柜容量统计、空闲机柜统

计、机房容量统计。

趋势分析：支持根据区域进行容量趋势统计，可选择单个区域或多个区域，容量数据

包含机柜数量、空间总容量、使用容量、剩余容量、空间使用率、额定功率、实际功率、

功率使用率、用电量数据；可自定义统计周期，支持按月、年统计。

机柜容量统计：支持根据区域进行机柜容量统计，可配置关注参数，关注参数支持空

间、配电端口、网口、光口、功率和承重，可自定义是否显示图表，图表支持柱状图和折

线图。

空闲机柜统计：支持根据区域进行空闲机柜统计，可配置关注参数，关注参数支持空

间、配电端口、网口、光口、功率和承重，可自定义容量模型，根据容量模型进行数据展

118

示。

机房容量统计：支持根据区域进行机房容量统计，可配置关注参数，关注参数支持机

柜数、功率、UPS 功率和制冷功率。

f)
运维统计报表

系统内置不少于 8 类模板，支持的报表类型包含工单类型状态统计、工单处理情况统

计、问题等级状态统计、巡检任务状态统计、巡检情况统计、维保状态统计、维保任务维

保情况统计、考勤统计。

工单类型状态统计：支持根据工单类型统计工单状态数据，工单状态包含处理中、待

处理、完成和关闭，可自定义是否显示工单类型状态柱状图。

工单处理情况统计：支持统计工单处理情况月报表和年报表，查看特定时间内的工单

接收数和已解决数；可自定义是否显示工单处理情况柱状图。

问题等级状态统计：支持根据问题等级统计每个问题状态的数据，查看分析中、处理

中、待检验、已完成和已关闭的问题，可自定义是否显示问题等级状态柱状图。

巡检任务状态统计：支持跟任务状态进行巡检任务统计，任务状态包含待执行、执行

中、待确认、完成和终止；可自定义是否显示图表，图表支持饼图、环形图和柱状图。可

导出巡检任务详情，查看任务编号、任务名称、状态、巡检模式、创建人、巡检人、创建

时间、计划完成时间、结束时间等信息。

巡检情况统计：支持统计巡检任务巡检情况日报表、月报表和年报表，查看特定时间

内的任务接收数和已解决数；可自定义是否显示巡检情况柱状图。

维保状态统计：支持跟任务状态进行维保任务统计，任务状态包含待执行、待确认、

已完成和终止；可自定义是否显示图表，图表支持饼图、环形图和柱状图。支持导出维保

任务详情，包含任务编号、任务名称、状态、维保负责人、维保内容、创建人、创建时

119

间、计划完成时间、执行人、执行人联系方式、执行时间、执行备注、确认人、确认时

间、是否逾期等信息。

维保任务维保情况统计：支持统计维保任务维保情况日报表、月报表和年报表，查看

特定时间内的任务接收数和已解决数；可自定义是否显示维保情况柱状图。

考勤统计：可根据时间区间查询该时间段内所有人员的考勤情况，包含值班次数、正

常签到次数、迟到次数、未签到次数、请假次数、调休次数和出勤率；可自定义是否显示

出勤率柱状图。

智能化集成应用（可选）

4.7.1 巡检机器人集成

与第三方巡检机器人对接需定制开发，巡检机器人厂家需提供标准规范的北向接口协

议供智能监控平台数据对接交互，集成后实现的主要功能如下：

1）支持监测机器人工作状态、传感器数据、电池模块数据和自身资源占用情况数据；

2）支持远程控制机器人执行巡检任务、停止当前任务，返回充电，指定到达，定点任

务等；

3）支持巡检管理，制定巡检计划任务，机器人根据巡检计划任务定期巡检；

4）支持查看巡检结果；

5）支持巡检过程发现的设备、环境、异物有异常时发送告警信息，告警信息支持短

信、电话、邮件、微信通知；

*具体集成整合功能，需以实际对接应用开发为准。

120

4.7.2 视频 AI 分析应用

AI 视频算法分析技术在视频监控中的应用主要包括图像识别、目标跟踪、行为分析等

方面。通过对视频监控画面的分析和处理，系统可以自动识别画面中出现的人员、物品等

目标对象，并进行跟踪和分析，从而实现对目标对象的实时监控和管理。另外，系统还可

以通过对目标对象的行为进行分析，自动判断是否存在异常行为，并及时发出警报提醒管

理人员进行处理。

智能监控管理平台通过集成 AI 视频算法分析功能，对现场视频图像进行实时分析，

获取目标分析结果，并在智能监控管理平台进行集中呈现，发现异常及时产生相应的告警

事件，同时展示并记录带有异常事件标注的图像，方便现场监管处理和事后追溯。

实现方案参考：

部署 AI 视频算法盒子，通过内部网络接入现场网络摄像机，每个 AI 算法盒子可内置

支持 5 种算法（可按需进行选择），可同时对接入的摄像机进行 5 种算法分析，也可分别

进行算法配置。系统部署架构如下图所示：

1.视频内容分析

系统可以对视频内容进行分析和识别，例如人脸识别、设备指示灯识别和行为分析

等。通过建立庞大的数据库和学习算法，系统能够快速准确地识别出特定的目标，并生成

相应的报警信息。

2.异常行为检测

系统可以通过 AI 技术检测和识别异常行为，如倒地、抽烟、区域入侵等。通过对异

常行为的实时监测和分析，系统可以及时采取相应的措施，提高安全性。

3.实时预警和响应

系统能够实现对视频内容的实时监测和分析，当系统检测到异常行为时可以立即生成

预警信息，并通过各种方式通知相关人员，大大提高反应速度和效率，减少潜在的风险。

同时可自行告警联动操作，进行抓拍控制等策略。

121

4.系统告警展示和配置

系统可根据不同算法分析的结果进行集中展示，显示实时报警数据，包括算法名称、

视频通道信息、报警时间、现场实时图片和报警标注图片信息。支持视频通道算法配置、

人脸识别库管理、上报配置、分析策略配置等功能。

具体算法应用如下：

序

号

算法名称
应用说明

1
人脸识别

通过现场摄像机对现场人员人脸进行抓拍和识别，匹配人员信息

库，采用人脸识别算法分析是否有权限进入该区域，若无权限则系

统产生告警，并在系统界面中展示记录人脸标注的抓拍图像。

2
越界检测

通过对现场视频划定权限区域，实时检测区域入侵行为，当检测到

有人员入侵指定区域时，系统及时产生告警，并在系统界面中展示

记录入侵行为标注的抓拍图像。

3

烟雾和明火

识别

通过烟雾和明火识别算法对现场图像进行实时分析，发现有烟雾或

明火情况时系统及时产生告警，并在系统界面中展示记录有烟火情

况标注的抓拍图像。

4

吸烟行为识

别

通过吸烟识别算法对现场人员行为图像进行实时分析，发现有人员

吸烟情况时系统及时产生告警，并在系统界面中展示记录有吸烟行

为标注的抓拍图像。

5
安全帽识别

通过安全帽识别算法对现场人员是否佩戴安全帽行为进行实时分

析，发现有人员未佩戴安全帽时系统及时产生告警，并在系统界面

中展示记录未佩戴安全帽行为标注的抓拍图像。

6

工作服（反

光衣）识别

通过工作服（反光衣）识别算法对现场人员是否穿戴工作服（反光

衣）行为进行实时分析，发现有人员未穿戴工作服（反光衣）时系

统及时产生告警，并在系统界面中展示记录未穿戴工作服（反光

衣）行为标注的抓拍图像。

7
打电话识别

通过打电话识别算法对现场人员打电话行为图像进行实时分析，发

现有人员打电话情况时系统及时产生告警，并在系统界面中展示记

录有打电话行为标注的抓拍图像。

8

离岗/睡岗识

别

通过离岗/睡岗识别算法对现场人员离岗/睡岗行为图像进行实时分

析，系统可设定离岗/睡岗持续时间，发现有人员离岗/睡岗情况时

系统及时产生告警，并在系统界面中展示记录有离岗/睡岗行为标注

的抓拍图像。

122

9

物品滞留识

别

通过物品滞留识别算法对现场物品滞留情况图像进行实时分析，系

统可设定物品滞留持续时间，发现有物品滞留情况时系统及时产生

告警，并在系统界面中展示记录有物品滞留情况标注的抓拍图像。

10

人员倒地识

别

通过人员倒地识别算法对现场人员倒地行为图像进行实时分析，发

现有人员倒地情况时系统及时产生告警，并在系统界面中展示记录

有人员倒地行为标注的抓拍图像。

11
玩手机识别

通过人员玩手机识别算法对现场人员玩手机行为图像进行实时分

析，发现有人员玩手机行为时系统及时产生告警，并在系统界面中

展示记录有人员玩手机行为标注的抓拍图像。

12
小动物识别

通过猫鼠等小动物识别算法对现场小动物活动图像进行实时分析，

发现有小动物活动时系统及时产生告警，并在系统界面中展示记录

有小动物活动标注的抓拍图像。

13

机柜指示灯

识别

配电房、机房配电柜等场合有各种用于控制机器设备的开关，纯靠

人工巡检查看指示灯状态判断异常与否，工作量较大且效率低下。

机柜指示灯算法利用 AI 视觉可自动识别画面中指示灯的状态，并

可通过标注判断指示灯是否正常，当发现有指示灯状态异常时系统

及时产生告警，并在系统界面中展示记录有指示灯变化标注的抓拍

图像。

14
......
其他算法可按需定制

123

4.7.3 UWB 定位集成

1）支持 UWB 人员实时位置跟踪并记录运动轨迹；运动轨迹回放；

2）支持告警联动和通知：实现监测人员区域越界、区域消失、区域不动、区域超时、

区域超限、脱岗报警、姿态异常、跌落告警，告警信息支持短信、电话、邮件、微信、钉

钉等通知方式；并可告警联动录像；

人员实时位置展示示意图

运动轨迹回放示意图

124

4.7.4 AR 眼镜运维应用

1）智能巡检：采用语音控制的方式执行运维任务，并自动录制现场工单执行过程，方

便后续问题的追踪排查，同时解放双手，提高效率。

2）远程专家协作：采用视频远程协作，随时随地与专家实时视频连线，专家可通过现

场摄像头同步现场实时画面，精准定位问题并提供专业指导（包含：在线语音、屏幕共

享、白板共享、文件互传与导览等）。

3）智能知识库：通过 AR 与 AI 技术的结合，实现目标物的自动捕获与智能识别，进

而查询其设备信息、操作指南等相关手册文档，并通过自动检索企业内部知识库，为运维

人员提供针对性的指导和建议，提高运维工作的效率与准确性。

4）物联网数据可视化：提供设备在操作、检查或维护时所需的实时数据，结合 AR 技

术融合物理环境与数据，更加直观理解设备状态，优化操作、检查与维护流程。

5）视觉辅助：配备 4800 万像素摄像头，提供卓越变焦及弱光能力，专为难以触及区

域设计，如隧道、塔楼和大型设备后方等，实现高效扫描条码/二维码，轻松捕捉高清影

像，

6）知识培训：支持通过 PDF 文档、视频和 LMS 类型的演示文稿等方式给工人进行

培训与知识传递，无需再搜索翻阅纸质手册。

125

移动管理 APP（根据实际情况保留相关模块内容）

系统支持通过手机 APP 对机房动力、环境、安防、资产、容量、能源、运维等设备和

事项进行实时监控并记录历史数据，实现对机房远程的监控与管理功能。APP 的 UI 交互

界面设计简洁，操作简单。支持 Android、IOS 操作系统，自适应市面上绝大部分手机屏

幕，可以通过 GPRS、4G、5G、WIFI 等方式远程进行监控与控制。

通过手机 APP 进行移动管理，运维人员可随时随地了解机房运行健康状况，达到少人

值守或无人值守，为机房高效的管理和安全运营提供有力保证。

4.8.1 首页

APP 首页支持查看服务器状态，自定义业务功能菜单、图片轮播及查看系统统计数据

等内容。

服务监测：支持自动检测服务器在线状态，查看服务器是否在线。

126

自定义菜单：可将常用菜单放在首页，支持自定义业务功能菜单项，每个用户支持根

据自身需求设置不同的常用菜单。

图片轮播：支持上传多张图片，在 APP 首页进行轮播展示，图片轮播位置支持配置，

可选择顶部显示或中间显示。

统计数据：支持自定义首页统计数据，支持动环统计、能源统计、告警统计、资产统

计、运维统，支持以曲线图、柱状图、饼图、TOP 统计图、雷达图、仪表盘等图表展示。

4.8.2 工作台

工作台用于显示系统待办事项、资产消息、运维消息和值班信息等内容，支持进行待

办事项查看及处理，实现移动办公需求。

待办事项：待办事项类型包含告警确认、资产盘点、资产审批、待办工单、巡检任务

和维保确认等事项。

127

告警确认：支持查看待确认信息，进行告警确认、派单操作。

资产盘点：支持通过二维码或条码进行资产移动盘点。

资产审批：支持进行资产入库、出库、预占、下架、变更、调拨、处置等各类资产变

更事项审批。

待办工单：支持查看待办工单，支持进行工单接收、转派、提交、审核、关闭等操

作。

巡检任务：支持查看待执行巡检任务，支持通过二维码或 NFC 感应识别 RFID 标签进

行移动巡检；支持查看待确认巡检任务，进行巡检确认。

维保确认：支持查看待确认维保任务，进行维保确认。

资产消息：支持查看资产消息推送内容，消息类型包含报废到期、维保到期、逾期未

还、在线异常等。

4.8.3 动环监控

动环模块支持查看动力、环境、安防等设备的实时监控数据，支持查看告警数据及进

行告警处理，支持查看各类动环统计数据，可以对授权遥控的设备进行远程控制并查看控

制记录。

实时监控：实时监控数据支持按类别或按站点查看，可显示各个类别或站点下的设备

数量、告警数量信息，支持查看监测参数实时数据，支持查看监测参数历史数据。

128

告警管理：待确认、已确认的实时告警信息，可进行告警确认、反确认、派单，告警

确认后可屏蔽电话、短信、邮件、微信等告警方式。支持查看历史经验库信息协助进行业

务处理，可根据告警等级、告警来源、派单情况及告警事件名称等进行告警信息查询。支

持进行告警记录查询。

129

设备控制：设备协议支持进行远程控制的设备，可进行远程控制操作，支持按控制类

型、时间、指令名称等进行设备控制记录查询。

130

视频监控：支持显示视频监控设备分组，进行实时视频预览查看。

门禁控制：支持查看门名称、门状态等信息，集成门禁支持发送开门控制指令，实现

远程开门控制，支持查看门禁控制记录。

4.8.4 资产管理

资产管理模块可对数据中心资产设备进行移动管理，对资产整体概况进行统计和图形

化展示。支持进行资产查询、日常管理、审批管理及移动盘点，进行资产全流程管控。

131

资产操作：支持对数据中心资产设备进行管理，包含资产查询，资产出入库、上下

架、维修、调拨、处置等管理。支持根据资产状态、维保状态、资产类型、资产位置等条

件进行资产数据查询。

支持对办公用户和备品备件的领用、借用、调拨等操作。支持对易耗品的的领用操

作；

审批管理：满足资产移动审批的管理需求，可进行资产入库、出库、预占、下架、变

更、调拨、处置等各类资产变更事项审批。支持根据申请时间、申请资产类型、申请单类

型、申请单单号及申请人等进行审批任务查询。

移动盘点：可通过二维码和条码进行移动盘点，移动盘点支持在线联网盘点，支持下

载盘点清单进行离线盘点及资产比对。支持查看待盘点任务和盘点任务记录，根据任务状

态和任务名称进行资产盘点任务查询。

132

4.8.5 运维管理

运维管理模块支持查看工单、巡检、维保等运维任务完成情况统计图表，支持查看值

班信息，进行值班签到、签退、访客登记等工作，支持进行工单、巡检、维保等任务管

理。

133

工单管理：支持通过手机 APP 查看工单任务，支持对工单的转派和接收，进行待办工

单处理。支持申报工单，填写工单内容并指派工单执行人员。支持根据工单状态和工单标

题等内容进行工单查询。

134

移动巡检：支持查看待执行巡检任务，通过手机或平板进行移动巡检。移动巡检支持

自由巡检和按路线巡检。支持通过使用 NFC 感应识别 RFID 标签或扫描二维码识别巡检点

信息。巡检可进行故障记录、数据对比、拍照，巡检完成后形成巡检报告。支持查看待确

认巡检任务，进行巡检任务确认操作。支持查看巡检历史记录及巡检详细信息，支持根据

巡检任务名称、巡检时间等条件进行数据查询。

135

经验库：可通过经验库帮助运维人员了解业务数据及故障解决方案信息，支持进行支

持库内容查看，可根据标题关键字进行知识内容查询。

4.8.6 容量管理

支持对数据中心容量进行统计和图形化展示，支持对房级和机柜级的容量报表查询。

136

4.8.7 能源管理

支持以图形、图表的方式实时展示实时 PUE、分项能耗占比、TOP5 分项能耗排名等

数据。

137

138

微信小程序（可选）

1)
动环监控：

支持通过微信小程序查看设备实时监控数据，接收实时报警、查询告警记录、控制记

录，并可实现设备远程控制；

实时监控：可按设备类型及管理区域分类展示设备总数、告警总数、设备实时运行数

据及状态，同时可自定义查询时间段查阅设备参数历史数据。

实时告警：以告警气泡展示告警总数，点击可展示告警详情（包含告警区域、告警来

源、告警值、告警事件、派单情况、是否告警确认），并可在微信小程序上进行告警确

认、稍后处理、派单操作，在告警处理中也可查看关联经验库提升排障效率。

针对告警等级告警数量进行统计饼图展示，提供近一周告警数量趋势统计图，并可按

监控设备进行数量统计图表展示。

支持查询告警记录：支持按告警等级、设备分类、自定义查询时间快速查询展示告警

记录，掌握告警事件的处理状态及过程。

支持远程发送设备控制指令；

支持查询历史记录；

2)门禁监控

可在微信小程序中查看区域内门禁进出记录，实现远程控制开关门；

139

3)移动运维：

支持申报工单、接收或者转派工单，接收工单后可进行处理，可记录处理过程及结果

并上传；同时可对工具钥匙的借出、归还进行操作。

140

4)资产管理：

可对资产设备进行管理，实现在小程序内进行入库、出库、上架、下架等资产操作。

支持对办公用户和备品备件的领用、借用、调拨等操作。

支持对易耗品的的领用操作；

*备注：微信小程序应用，需要用户提供公众号、备案、CA 证书、云服务器资源；

141

三维可视化（根据实际情况保留相关模块内容）

4.10.1 系统概述

数据中心 3D 监控系统是为满足当下数据中心运维管理要求，采用最新的计算机 3D 图

形技术开发，以 3D 虚拟仿真形式对数据中心进行运行管理的新一代三维可视化系统。

系统以 3D 可视化作为重要管理手段，对数据中心资产设备，资源设备运行状况等进

行全面监控和管理，包括基础设备监控和基础设备管理两大功能模块。通过采集设备、传

输设备和管理设备等，将数据中心机房内分散的多种专业监控系统、资产管理系统、运维

流程管理系统融合在构建数据中心的 3D 全息图景中；建立统一监控、统一告警、统一资

产管理以及统一空间规划，改变监控、数据孤岛现象，并保障机房运维过程有据可依。

142

4.10.2 首页可视化

场景可视化主要用于构建智能监控平台所在的园区环境，包括园区中的建筑楼宇与景观，

它提供一种直观方式来管理、介绍平台，各个区域机房的功能介绍信息，可实现各区域机房的

虚拟仿真浏览。

三维交互：系统界面以全三维可视化的方式展示数据中心场景，能够用鼠标进行 360

度的旋转和查看，也可以通过键盘实现场景的平移、缩放等操作，能够对场景内的所有管

理对象进行单独缩放和查看。

逐级进入：提供数据中心 3D 可视化页面，支持从园区、建筑、楼层、设备逐级下钻

的层级浏览方式。能够以三维地球的形式，展示一个或多个数据中心所在的位置。在三维

地球上，按照地球、地图、省、区域的形式，逐级进入数据中心所在的园区或数据中心机

房，能够在地图上展示多个机房节点的信息和关联关系。

场景导览：可以通过多种方式在不同场景内进行切换，包括在 3D 场景中直接选取、

导航条、2D 导航地图等。能够以第一人称视角进行浏览，能够对常用视角进行保存。

首页概况：能够在数据中心园区或机房场景中，显示当前数据中心的概况，如资产统

计、容量统计、能耗统计、告警统计等。统计数据可随着场景变化而更新，并可根据要求

进行配置。

4.10.3 环境可视化

系统根据实际情况，完成数据中心及分点机房的绘制，构建与真实机房一致的环境。

支持多园区、多建筑、多机房等大型场景，可通过 3D 地图或者自定义场景层级切换显示

不同的场景层级。支持建筑外观的虚拟仿真，可根据建筑物的真实外观完成 3D 建模，展

示建筑的基本规格信息。支持楼宇内部结构的虚拟仿真，可根据楼宇的实际建筑结构及各

分点机房完成 3D 建模，模拟数据中心及各个分点机房真实墙面的标语或挂图信息。支持

机房设备的虚拟仿真，可根据设备尺寸外观完成 3D 建模，展示设备的基本信息。

143

园区环境可视化：系统构建数据中心所在园区环境的三维模型，包括园区中的建筑楼

宇、景观及设施，能够完整呈现数据中心园区的外貌，包括土石、园林、河流、道路，构

建与真实园区一致的虚拟环境。以虚拟仿真的全新展示形，完整呈现数据中心建筑的外

观，根据建筑物的真实外观完成三维建模，展示建筑的基本规格信息。

楼层和机房可视化：通过对楼层和机房进行三维建模，模拟真实环境展示各机房布局

和设备摆放情况，可进入每一个机房查看内部设备信息。支持高度模拟仿真机房内部装修

环境实际材质，及其他装饰物建模（包含墙上的 logo 背景墙、贴画、装饰物、指示牌、插

座、应急灯等），支持展示楼层的基本规格、设备统计信息，用户可以自定义要展示的规

格信息内容。

144

机房设备可视化：系统通过对机房设备的虚拟仿真，包括空调、机柜、发电机、配电

柜、UPS 等独立设备，以及 PC 服务器、交换机、路由器等机架式设备，实现设备的可视

化展示。提供检视面板，根据设备类型统计当前场景中个监控设备的数量，一目了然掌握监控

要点。点击检视面板中的设备类型，可在三维场景显示定位图标和弹出详细设备列表，点击设

备列表或者定位图标可快速定位到设备模型位置。

145

4.10.4 监控可视化（按需删减）

构建数据中心所在园区环境的三维模型，模拟真实环境展示各机房布局和设备摆放情

况，直观展示温湿度、漏水、气体、烟感、恒湿机、照明、空气质量、红外、门禁、视

频、配电柜、UPS、蓄电池、发电机、精密空调等设备的实时运行参数和状态，设备异常

通过颜色变化提醒，实现告警可视化展示。

4.10.4.1 温湿度监测可视化

在 3D 视图中展示机房环境的温湿度情况，标识温湿度传感器位置，可以按编号搜索

传感器位置，显示温湿度值。当监测数值到达阈值时，通过告警颜色、告警通知等方式，

在 3D 视图中直观产生温湿度告警信息，并能够直接定位到发生告警的位置。

4.10.4.2 漏水监测可视化

在 3D 视图中展示漏水监测信息，包括漏水位置定位、漏水线长度定位等信息。能够

对接漏水告警信息，在 3D 视图中展示告警的位置和告警详细信息。

146

4.10.4.3 配电监测可视化

在 3D 视图中展示配电监测情况，包括配电柜箱电压、线电压、电流、功率因数、频

率、有功功率、无功功率、视在功率等。能够对接配电监测告警信息，在 3D 视图中展示

告警位置和告警详细信息。

4.10.4.4 UPS 监测可视化

在 3D 视图中展示 UPS 监测情况，包括 UPS 输入电压、旁路电压、旁路频率、输出电

压、输出电流、输出频率、电池参数等，UPS 状态包含整流器状态、负载在线、负载旁路

状态、负载电池供电状态等常规状态值。能够对接 UPS 监测告警信息，在 3D 视图中展示

告警位置和告警详细信息。

147

4.10.4.5 空调监测可视化

在 3D 视图中展示空调监测情况，包括空调设备的回风温度、回风湿度、水温、压缩

机运行状态、加湿器运行状态、电加热运行状态、加湿器运行状态、除湿器运行状态、风

机运行状态、滤网状况、漏水检测等监控信息。能够对接空调告警信息，在 3D 视图中展

示告警位置和告警详细信息。

4.10.4.6 烟感监测可视化

在 3D 场景中展示烟雾传感器安装位置，点击可查看设备的信息。能够显示每个点位

的监控告警信息，发生告警时，烟雾传感器产生告警提示。

148

4.10.4.7 红外监测可视化

在 3D 场景中展示红外设备的位置和信息，能够展示红外监控系统的告警信息。

4.10.4.8 视频监控可视化

能够对接机房的视频监控系统，在三维可视化平台中呈现每个摄像头的位置，点击摄

像头，能够查看摄像头的设备信息和实时监控画面，并且视频播放无需安装插件。能够以

树状图形式显示摄像头列表，并按其位置进行查找和筛选。具备视频拼接屏布局配置能

力，如能够对摄像头进行分组，在 3D 平台中同时查看组内所有摄像头的实时监控画面。

能够分析摄像头的视域范围，并在 3D 场景中直观展示，辅助监控人员了解摄像头的监控

范围，优化监控策略。支持告警产生时，根据联动的策略，可弹框显示对应摄像机的视频

画面。

149

4.10.4.9 门禁监控可视化

在 3D 场景中展示每个门禁设备的位置，点击可查看设备的信息。能够读取门禁系统

的进出信息，在 3D 可视化场景中查看每个门的人员进出情况。发生异常告警时，能够在

3D 场景中的门禁位置提示告警信息。能够在 3D 场景中显示门的开合状态动作，包括但不

限于机房门和模块化通道的门等。

4.10.5 气流可视化（按需删减）

能够根据温湿度传感器传递的数据，形成动态的气流组织分布图 CFD，能够在 3D 视

图中清晰地看到机房内冷热气流的分布和流向。

150

4.10.6 温度云图可视化（按需删减）

三维温度云监测提供横切面图形，可以快速方便的看到机房热点分布情况，支持实现

机房、机柜水平切面以及垂直切面 3D 温度云图。

用户可自定义配置温度云图上中下三层温度数据，绑定当前房间的温湿度，通过将前

段传感器采集到的温度数据展示温度云图。还可在云图中显示实时温度数值更直观展现房

间各个区域温度情况。支持以三维的形式展现整体机房的温度云图效果，可以做到镜头拉

升及以 360 旋转方式展示环境温度云图。

151

4.10.7 告警可视化（按需删减）

告警可视化汇聚所有监控系统的告警信息在 3D 环境中统一展示，不同级别的告警采用不

同颜色的图标进行标识，支持告警快速定位。告警管理提供告警的分类统计功能，可以逐层定

位具体的告警设备和告警内容，进一步分析告警成因。

告警展示：系统汇总机房各类监控子系统的告警信息，在 3D 界面上实时展示。独立设备

告警，直接在设备上出现告警图标和设备变色提示，点击告警图标或者告警设备展示详细告警

信息。

告警定位：能够以列表形式查看当前机房所有发生的告警，并可以直接从列表定位至 3D

场景中发生告警的设备。

152

告警统计：系统支持按各种条件对告警进行统计，并以图表形式展示不同类型告警的分布

等，协助运维人员对告警趋势进行预判。

告警配置：能够通过后台配置的形式，自定义告警类型和告警级别，告警级别可以自定义

颜色、描述。

4.10.8 资产可视化（按需删减）

系统能够在 3D 场景中，对所有独立设备、架式设备和虚拟机资产三维建模，查看资

产关键信息及数据中心机柜、空间、电源、制冷、承重等容量信息，进行资产搜索，在 3D

界面内快速定位到资产，支持设备可视化上下架。

153

资产可视化：对数据中心管辖范围内的所有资产实现三维可视化建模，包括空调、机

柜、发电机、配电柜、UPS 等独立设备，PC 服务器、交换机、路由器等架式设备，以及

虚拟机等虚拟资产。所有设备与真实型号厂牌一致。

资产多层级展现：能够对资产进行多图层展现，逐层定位到楼层、机房、区域、模

块、机柜与 IT 设施，直观呈现信息的对象和位置属性，并实现对 IT 设备的图形化查询。

资产搜索查询：系统能够在 3D 场景中进行查询、搜索资产功能，能对资产进行任意

字段的模糊查询，可将设备位置、分布数量等搜索结果在 3D 场景中直观展现，并能进行

快速定位查询。查询支持按各类条件进行高级组合查询。

资产信息展示：提供多种方式的资产查看功能，能够在机架顶面上直观显示机柜编号

或名称；可以在机架上直接查看每个设备的基本信息，也可以单独查看每个设备的 3D 视

图。能够在 3D 视图上对 IT 设备，包括但不限于服务器、路由器、交换机、存储等设备，

进行关键信息的查看。

设备端口展示：对于 IT 设备，能够在 3D 视图上直接查看设备前后面板和端口。设备

154

前后面板应与真实设备一致，采用矢量图片进行绘制，缩放不失真。

设备可视化上下架：能够在 3D 界面上，进行机房所有监控设备资产信息的添加、查

看、修改、删除管理。支持资产的维护操作，用户在 3D 场景可进行操作，实现资产的上

架、下架、变更。上架设备模型可以直接从模型库中选择，为演示、培训提供可视化参

考，设备资产变更记录保存至数据库，并可以通过接口同步给后端的资产系统。

资产数据对接：系统支持通过 HTTP 接口集成第三方资产系统，能够读取资产管理系统

的数据，并在 3D 视图上呈现资产的信息，包括但不限于位置信息、设备类型、品牌、型

号、采购日期、上架日期、维保、客户等信息，也可以直接跳转至资产管理系统进行进一

步查看。能够实时地、自动地对 IT 设备位置的变更进行记录并刷新展现。

查看资产报表：能够以列表和图表的形式查看当前系统内的资产统计，如按资产的类

型、品牌等查看饼图等。支持 HTML5 自定义报表。

4.10.9 容量可视化（按需删减）

155

容量可视化管理功能实现以机柜为单位的数据中心空间容量管理，以三维场景展现方

式同时表现机房和机柜整体使用情况，对于已用空间和可用空间进行精确统计和展现。支

持对数据中心的机柜、空间、配电、制冷、承重等项目的容量状况通过各种图形展示出

来，根据资产管理系统内的变更情况自动更新，以实现更佳的容量规划。

机柜位置可视化：在 3D 可视化场景中，标识当前机房里已占用的机柜位置和尚未占用

的机柜位置。根据各机房的实际面积、可容纳机柜数，实际使用机柜位数，统计出各机房

的机位物理空间使用量，并计算出相应的物理容间利用率。

空间搜索设备位置推荐：有新设备上架时，用户可以输入设备 U 高、承重、功率等限

制条件，系统可以自动计算出适合该设备上架的空余位置，并以三维方式推荐给管理人

员。

容量可视化：在 3D 可视化环境中，能够对机房内的可用空间进行统计，能够按楼

层、房间、机柜为单位进行搜索查看。支持机房机柜空间容量统计及分布统计，能根据不

同颜色区分相关机柜的 U 位使用情况，如已经使用的 U 位和剩余 U 位；可统计每个机柜

剩余的数量，并用不同颜色标识，实现对机房机柜空间分布图的可视化渲染表现。当有设备

156

需要上架时，管理人员可以在三维场景中快速判断哪个区域有合适的剩余空间，协助上架

决策。

能耗可视化：在 3D 可视化环境中，进行机房、机柜额定功率分布统计，能根据不同的

颜色区分相关的机柜功率大小；并可与监控可视化结合，实现与动环监控系统的 PDU 监控

集成，实现机柜实时功率分布统计和机房 PUE 展示。能够按不同区域查看能耗的用量，如

按楼层、房间、机柜进行查找和统计。

承重可视化：在 3D 可视化环境中，对机房的承重分布情况进行统计，并用柱状图表直

观表达出来，便于管理人员能够一目了然地知道机房的承重布局，做出调整方案。能够按

不同区域查看承重的用量，如按楼层、房间、机柜进行查找和统计。

4.10.10 管线可视化（按需删减）

系统支持以 2D 或 3D 两种形式对供配电系统、综合布线系统、暖通自控系统等管线路

由的可视化展示，2D 视图采用 HTML5 技术，可以自定义图元对象，支持拖拽的方式调整

线路布局。3D 管线分布的展现，采用将建筑结构虚化的方式，以实现在建筑内多个楼层间

157

直观的设备和管线浏览。

供配电系统可视化：能够以 2D 或 3D 两种形式，完整呈现数据中心从高压市电引入至

列头柜（智能母线、PDU）输出的变配电系统的设备和线路。可查看供配电系统的核心设

备的关键运行指标，核心设备包括变压器、油机、高低压配电柜、UPS、开关电源、高压

直流电源，以及末端配电列头柜设备，能够以动画的形式展示电流在管路中的流向。

暖通自控系统可视化：系统通过与暖通自控系统的对接，能够以 2D 或 3D 两种形式，

实现暖通设备运行监控可视化功能，直观显示系统运行状态以及核心设备的关键运行指

标，如水流向、设备是否正在运行、总制冷量、当前制冷量等。能够明显区分暖通系统内

冷冻水、冷却水管理系统，能够以动画的形式展示管路中的流向。

网络配线可视化：能够在 3D 视图中实现设备之间的网络线路连接展示。支持查询、

搜索链路功能，显示该链路的详细信息，并能进行快速定位。

158

4.10.11 巡检可视化（按需删减）

巡检可视化：模拟管理人员巡检机房和检查设备运行状况，能以第三人称（角色小

人）和第一人称进行巡检演示。支持巡检路径规划编辑，并可在巡检路径点绑定监控设

备，当巡检演示到达路径点时自动弹出绑定设备的运行状态。支持制定定时巡检计划，并

能在巡检演示过程中自动生成巡检日志；支持巡检日志的查询、导出，并提供 HTTP 接口

导出巡检日志。

自定义视角：支持视点设置功能，可以为单个模型实体或者整个场景实体设置视角，

当设置视角后，定位实体将以设置的视角数据聚焦实体对象。

4.10.12 演示可视化（按需删减）

演示可视化功能为数据中心在物理环境仿真再现的基础上，提供灵活强大的可视化展

示功能，可以实现数据中心基础设施多样化的展示需求，实现园区级、机房级、机柜级、

设备级的切入查看，以丰富生动的手段实现最佳演示汇报效果。

系统支持将 PDF、TXT、PPT、MP4 等格式的演示文档嵌入 3D 场景中

159

系统支持直接在 3D 系统中编辑、保存、导出、演示 PPT 文档等全流程操作，而无需

使用 Office 软件。在文档演示过程中，可灵活与 3D 场景互动，随时实现园区级、机房

级、机柜级、设备级的切入查看，以丰富生动的手段实现最佳演示汇报效果。

五、配套硬件设备（注：参考硬件产品手册按需添

加）

