# Epic 31 回顾：预冷计划优化

**Epic:** Epic 31 - 预冷计划优化
**完成日期:** 2026-03-11
**参与者:** 开发团队
**回顾类型:** Epic 完成回顾

---

## 📊 Epic 概览

### 目标达成情况

**原始目标:** 实现贪心优化预冷调度算法（O(N) 时间复杂度，288 步 5min 粒度）、APScheduler 驱动的执行引擎、预冷计划管理 REST API、CoolingLinkageConfig 配置扩展、前端甘特图时间线展示。

**完成状态:** ✅ 全部完成（5/5 Stories）

| Story | 状态 | 关键成果 |
|-------|------|---------|
| 31.1 - 贪心优化预冷调度算法 | ✅ Done | PrecoolSchedule 模型 + scheduler.py 贪心算法, Alembic 迁移, 43 单元测试 |
| 31.2 - 预冷计划执行引擎 | ✅ Done | executor.py (scan/tick 双定时), APScheduler 集成, 功率限幅 + 安全中止, 36 单元测试 |
| 31.3 - 预冷计划 API 端点 | ✅ Done | 4 个 REST 端点 + 5 个 Pydantic Schema, abort_plan_by_api 公共方法, 18 API 测试 |
| 31.4 - CoolingLinkageConfig 预冷扩展 | ✅ Done | GET/PUT 配置端点 + 审计日志, 温度范围验证 18-25°C, 14 API 测试 |
| 31.5 - 前端预冷计划时间线展示 | ✅ Done | PrecoolTimeline.vue 甘特图 + PrecoolScheduleView.vue 管理页面, 6 个 API 封装, npm run build 通过 |

### 交付指标

| 指标 | 数值 |
|------|------|
| 完成 Story 数 | 5/5 (100%) |
| 后端单元测试 | 111 个 (43+36+18+14) |
| 新建后端文件 | 5 个 (scheduler.py, executor.py, 3 个测试文件) |
| 修改后端文件 | 5 个 (thermal.py, precool.py API, precool.py Schema, main.py, __init__.py) |
| 新建前端文件 | 2 个 (PrecoolTimeline.vue, PrecoolScheduleView.vue) |
| 修改前端文件 | 3 个 (precool.ts, echarts.ts, router/index.ts) |
| API 端点 | 6 个 (4 schedule + 2 config) |
| 数据库迁移 | 1 个 (precool_schedules 表) |
| 对抗性审查发现 | Story 31.3: 3 P0 + 3 P1; Story 31.5: 3 P0 + 6 P1 |

---

## ✅ 做得好的地方

### 1. 核心算法设计扎实可靠

**成就:**
- 贪心调度算法采用 O(N) 时间复杂度（N=288 步），谷时预冷/峰时释放/平时维持的三阶段策略
- RC 热力学方程集成 COP 修正和 bypass 制冷量修正，物理模型准确
- 约束验证逐步检查轨迹，3 次重试自动放宽策略（递增目标温度 0.5°C/次）保证鲁棒性
- 电价时段优先从 ElectricityPricing 表读取，硬编码仅作 fallback

**影响:**
- 算法产出的预冷计划天然满足 ASHRAE 约束，与 Epic 30 约束引擎无缝衔接
- 重试放宽策略避免了约束过紧导致无法生成计划的窘境

### 2. 执行引擎的安全架构出色

**成就:**
- scan(1min)/tick(5min) 双定时器架构：scan 检测状态转换，tick 执行功率调整
- APScheduler max_instances=1 确保单例执行，避免并发冲突
- 功率调整遵守 step_limit(20kW) 和 ratio_limit(0.25) 双重限幅
- 安全中止集成 rollback_manager 状态检查 + 温度偏差 > 3°C 判断
- 功率恢复公式 `(Q_IT + (T_amb - T) / R) / COP` 正确转换为电功率

**影响:**
- 执行引擎完全委托 Epic 30 的安全机制，避免了重复实现安全检查
- 双重限幅避免了功率突变导致的机房温度剧烈波动

### 3. 对抗性审查持续发现关键问题

**成就:**
- Story 31.3 审查发现 3 个 P0 级问题：
  - abort 端点调用私有方法 → 新增 `abort_plan_by_api()` 公共方法
  - `generate_precool_plan` 错误是异常而非返回值 → 改用 try/except
  - IntegrityError 需要 `await session.rollback()` 再返回 409
- Story 31.5 审查发现 3 个 P0 级问题：
  - ECharts 缺少 CustomChart/MarkAreaComponent/MarkPointComponent 注册（运行时崩溃）
  - API 时间格式未明确（前端解析可能出错）
  - 电价时段数据来源不明
- 两轮审查模式（R1 找问题 + 修复 → R2 再检查）已成为稳定流程

**影响:**
- 每轮审查发现的 P0 问题如果流入实施阶段，会导致运行时崩溃或数据错误
- 审查投入的时间远低于后期 debug 的时间

### 4. API 设计模式统一且清晰

**成就:**
- 统一响应格式 `{code, message, data}` + HTTP 状态码
- ScheduleListItem（不含 trajectory）vs ScheduleDetailOut（含 trajectory）分离，减少传输量
- API 层控制事务（不调用 save_plan 避免双重 commit）
- 权限分层：viewer 禁止 / operator 只读 / admin 读写
- 审计日志模式（OperationLog with old_value/new_value JSON）

**影响:**
- 6 个端点的设计完全一致，前端集成无需猜测格式
- 事务控制在 API 层统一管理，避免了 service 层的 commit 副作用

### 5. Epic 30 回顾行动项的部分跟进

**上次回顾承诺 → 本次执行:**

| 行动项 | 状态 | 执行情况 |
|--------|------|---------|
| 替换 rollback_manager 条件 2 占位符 | ⏳ 未完成 | Story 31.2 未触及此代码（executor 委托 rollback_manager 但未修改其内部逻辑） |
| 多层安全防线设计延续 | ✅ 完成 | executor 委托 rollback_manager，scheduler 集成 constraints 验证 |
| asyncio 后台任务模式复用 | ✅ 完成 | executor 使用 APScheduler（比 asyncio 更高级），参考了 rollback_manager 模式 |
| 创建 Architecture Section 21 | ❌ 未处理 | 连续三个 Epic 未处理 |
| 前端组件单元测试 | ❌ 未处理 | 31.5 的 PrecoolTimeline/PrecoolScheduleView 同样无前端测试 |

---

## 🔧 需要改进的地方

### 1. rollback_manager 条件 2 占位符仍未替换

**问题:**
- Epic 30 回顾中明确标注 P0 的"替换 rollback_manager 条件 2 使用实际预测速率"未在 Epic 31 中完成
- Story 31.2 executor 委托 rollback_manager 检查，但未修改 rollback_manager 内部的硬编码 2.0°C/h

**影响:**
- 条件 2（温升超预测 150%）仍然使用固定阈值，无法根据实际预测动态调整
- 这意味着安全保护的精确度仍有提升空间

**改进建议:**
- 创建独立的技术债务 Story，在 executor 的 tick 周期中将当前预测速率写入 SystemConfig
- rollback_manager 读取此值替代硬编码

### 2. 前端组件无自动化测试（连续两个 Epic）

**问题:**
- Epic 30 新增 2 个前端组件无测试
- Epic 31 新增 2 个前端组件（PrecoolTimeline.vue, PrecoolScheduleView.vue）同样无测试
- 累计 4 个能源模块前端组件缺少测试覆盖

**影响:**
- 复杂的 ECharts custom series 渲染逻辑、状态计算、数据转换等关键逻辑未被测试
- 回归风险随组件数量增长

**改进建议:**
- 后续 Epic 中考虑前端组件关键逻辑的 Vitest 测试（至少覆盖数据转换函数和 computed 属性）

### 3. ECharts 按需注册缺乏文档化管理

**问题:**
- echarts.ts 从最初 6 个组件增长到 9 个（CustomChart, MarkAreaComponent, MarkPointComponent）
- Story 31.5 审查发现缺少注册是 P0 级问题（运行时崩溃）
- 没有文档说明"使用新 ECharts 功能时需要先注册"

**影响:**
- 后续开发者使用新的 ECharts 图表类型时可能遗漏注册，导致运行时崩溃
- build 不会报错，只有运行时才能发现

**改进建议:**
- 在 echarts.ts 文件头部添加注释，说明按需注册机制和新增组件的步骤

### 4. 简化决策应更早明确

**问题:**
- Story 31.5 原始 Epic AC 包含"拖拽调整计划时间段"和"约束可视化 tooltip"
- 在 Story 文档中才明确标注为 P2 简化掉
- 如果在 Epic 规划阶段就明确 P1/P2 分级，Story 拆分会更清晰

**影响:**
- Story 文档需要额外说明"不实现"的决策，增加审查负担

**改进建议:**
- Epic 规划时在 Story 描述中明确标注 P1/P2 功能分级

---

## 🎯 经验教训

### 1. API 层事务控制优于 Service 层

**教训:**
- Story 31.3 发现 `save_plan` 内部 commit 会导致 API 层无法处理 IntegrityError
- 改为 API 层 `session.add()` + `session.commit()` + `try/except IntegrityError` → `rollback()` + 409
- Service 层方法应该只修改对象状态，不执行 commit

**应用:**
- 后续 API 开发统一遵循"API 层控制事务"模式
- Service 层返回对象或抛出异常，不调用 commit/rollback

### 2. 公共方法封装是跨层调用的关键

**教训:**
- Story 31.3 发现 API 端点调用 executor 的私有方法 `_abort_plan` 需要传入内部状态参数
- 解决方案：新增 `abort_plan_by_api()` 公共方法封装内部状态获取
- 这是依赖反转原则的实际应用

**应用:**
- Service 类需要考虑外部调用者的需求，提供合适粒度的公共 API
- 内部状态不应泄漏到外部调用者

### 3. ECharts 按需注册是隐性依赖

**教训:**
- Story 31.5 发现 echarts.ts 的按需注册机制是一个"隐性依赖"
- TypeScript 编译通过 ≠ 运行时正常
- 新图表类型（CustomChart）、新组件（MarkAreaComponent）需要显式注册

**应用:**
- 使用 ECharts 新功能时，第一步检查 echarts.ts 是否已注册
- 对抗性审查清单中增加"ECharts 组件注册检查"项

### 4. 前端路由和组件路径一致性

**教训:**
- Story 31.5 R2 审查发现组件路径不一致（`views/energy/` vs `views/energy/shift/`）
- 现有 shift 子页面都在 `views/energy/shift/` 目录，新页面应保持一致
- 路由定义中的 component 路径必须与实际文件路径匹配

**应用:**
- 新建前端文件前先确认目录约定
- 路由注册时检查现有同级路由的组件路径模式

### 5. 列表 vs 详情的数据分离模式

**教训:**
- Story 31.3 发现列表 API 返回完整 trajectory 数据（JSON 大对象）浪费带宽
- 分离为 ScheduleListItem（无 trajectory）和 ScheduleDetailOut（含 trajectory）
- 列表用于概览，详情用于深入查看

**应用:**
- 后续 API 设计中，列表端点排除大字段（JSON/BLOB），详情端点包含完整数据
- Pydantic Schema 分离为 List/Detail 两层

---

## 🔭 下一个 Epic 预览

### Epic 32: 热参数自动校准与分阶段部署

**目标:** 实现 RC 参数最小二乘自动校准、分阶段部署控制、热参数管理完整 API、前端部署阶段和校准状态展示

**4 个 Story:**

| Story | 功能 | 关键技术 |
|-------|------|---------|
| 32.1 | RC 参数最小二乘自动校准 | scipy.optimize.least_squares, 离线批量校准 |
| 32.2 | 分阶段部署控制 | 部署阶段状态机（shadow→pilot→production）|
| 32.3 | 热参数管理 API 完整化 | CRUD 端点 + 校准触发 + 部署状态查询 |
| 32.4 | 前端部署阶段和校准状态展示 | 校准历史图表 + 部署阶段管理 |

**对 Epic 31 的依赖:**

| 依赖项 | 状态 | 说明 |
|--------|------|------|
| PrecoolSchedule 模型 | ✅ 就绪 | 校准可使用预冷执行数据 |
| RC 热力学方程 | ✅ 就绪 | 校准目标函数基于 RC 模型 |
| 执行引擎 trajectory 数据 | ✅ 就绪 | 实际温度/功率轨迹用于校准 |
| precool.ts API 封装 | ✅ 就绪 | 前端可复用现有 API 模式 |

**无显著变更警报:** Epic 31 的实施未发现需要修改 Epic 32 计划的重大技术发现。现有 RC 模型和 PrecoolSchedule 数据结构已满足校准需求。

---

## 🚀 后续行动项

### 优先级 P0（Epic 32 前建议完成）

1. **替换 rollback_manager 条件 2 硬编码占位符**
   - 负责人：开发团队
   - 描述：executor tick 周期将预测速率写入 SystemConfig，rollback_manager 读取替代 2.0°C/h
   - 验收：条件 2 使用动态预测速率值
   - 状态：从 Epic 30 回顾延续，仍未完成

### 优先级 P1（建议尽快完成）

2. **创建 Architecture Section 21**（从 Epic 29 延续，连续 3 个 Epic 未处理）
   - 负责人：架构师
   - 验收：覆盖 Epic 29-31 所有技术规格（RC 模型、约束引擎、回退保护、预冷调度、执行引擎）

3. **echarts.ts 添加按需注册文档注释**
   - 负责人：开发团队
   - 验收：文件头部注释说明注册机制和新增步骤

### 优先级 P2（可选改进）

4. **能源模块前端组件 Vitest 测试**（从 Epic 30 延续）
   - 负责人：前端开发
   - 验收：PrecoolTimeline、PrecoolScheduleView、RollbackStatusCard、RollbackTimeline 的关键计算逻辑测试覆盖

5. **Epic 规划时明确 P1/P2 功能分级**
   - 负责人：产品负责人 / Scrum Master
   - 验收：后续 Epic Story 描述中标注功能优先级

---

## 📝 总结

Epic 31 成功实现了完整的预冷计划优化系统，从贪心调度算法到执行引擎、管理 API 到前端可视化，形成端到端的预冷管理闭环。

**关键成果:**
- ✅ O(N) 贪心调度算法 + 3 次约束验证重试
- ✅ APScheduler 驱动的执行引擎（scan/tick 双定时 + 安全中止）
- ✅ 6 个 REST API 端点 + 审计日志
- ✅ 前端甘特图时间线 + 计划管理页面 + 温度/功率轨迹详情
- ✅ 111 个后端测试全部通过

**核心经验:**
- API 层控制事务 > Service 层 commit（避免 IntegrityError 处理问题）
- 列表/详情数据分离减少带宽浪费
- ECharts 按需注册是隐性运行时依赖，审查清单应覆盖
- 对抗性审查持续发现 P0 级问题，两轮审查模式已成为稳定流程
- 公共方法封装是跨层调用的关键设计决策

**待改进:**
- ⚠️ rollback_manager 条件 2 占位符仍未替换（从 Epic 30 延续）
- ⚠️ Architecture Section 21 仍未创建（连续 3 个 Epic）
- ⚠️ 4 个前端组件缺少自动化测试（连续 2 个 Epic）

**下一步:**
- Epic 32: 热参数自动校准与分阶段部署（所有前置条件已满足）

---

**回顾完成日期:** 2026-03-11
**Epic 状态:** ✅ Done
**下一个 Epic:** Epic 32 — 热参数自动校准与分阶段部署
