# Implementation Readiness Assessment Report

**Date:** 2026-02-15（修订版）
**Project:** DCIM 算力中心智能监控系统
**Assessor:** AI Implementation Readiness Reviewer
**Overall Status:** READY（条件性）

---

## 文档清单

| 文档 | 状态 | 行数 | 说明 |
|------|------|------|------|
| PRD (prd.md) | 已读取完整 | 1026 | 88 条 FR + 7 类 NFR，质量高 |
| Architecture (architecture.md) | 已读取完整 | 791 | 11 章节，技术栈到部署架构，完整 |
| Epics (epics.md) | 已读取完整 | 1900+ | 16 Epic, 82 Story，含 FR 覆盖映射表 |
| UX Design | **不存在** | - | 警告：无 UX 设计文档 |

---

## PRD 分析

### 功能需求清单 (FR1-FR88)

PRD 包含 13 个能力域共 88 条功能需求，覆盖完整。以下为各域概要：

| 能力域 | FR 范围 | 数量 | 阶段 |
|--------|---------|------|------|
| 数据采集与协议管理 | FR1-FR14 | 14 | MVP(FR1,2,7-13) + Phase1.5/2(FR3-6,14) |
| 采集网关管理 | FR15-FR20 | 6 | MVP(FR15-19) + Phase2(FR20) |
| 实时监控 | FR21-FR26 | 6 | MVP |
| 告警管理 | FR27-FR33 | 7 | MVP |
| 智能诊断与联动 | FR34-FR39 | 6 | Phase 2 |
| 视频监控集成 | FR40-FR44 | 5 | Phase 2 |
| 能源管理 | FR45-FR53 | 9 | MVP(基础) + Phase2(完整) |
| 资产与容量管理 | FR54-FR61 | 8 | Phase1.5(基础) + Phase2(完整) |
| 机房物理拓扑 | FR62-FR66 | 5 | Phase 2 |
| 运维管理 | FR67-FR71 | 5 | Phase 2 |
| 报表与决策支持 | FR72-FR75 | 4 | Phase 2 |
| 用户与系统管理 | FR76-FR82 | 7 | MVP + 推广阶段 |
| 棕地改进 | FR83-FR88 | 6 | MVP |

### 非功能需求清单

| 类别 | 数量 | 关键指标 |
|------|------|---------|
| 性能 (NFR-P) | 10 | 采集<=5s, 告警<=1s, 联动<=3s, API P95<500ms, 50并发 |
| 安全 (NFR-S) | 8 | JWT+RBAC, 审计180天, 控制命令双重确认 |
| 可靠性 (NFR-R) | 10 | 可用率99.5%, 离线72h, 消防联动100% |
| 可扩展性 (NFR-E) | 5 | 协议插件化, 多站点, 30->200台 |
| 可维护性 (NFR-M) | 4 | 测试覆盖80%, OpenAPI 100% |
| 集成 | 5 | 6种协议, 视频NVR, MQTT Broker |
| 可用性 | 5 | 新人1h上手, Chrome/Edge P0 |

### PRD 完整性评估

**优点：**
- 88 条 FR 覆盖全面，从采集到运维到棕地改进
- NFR 量化指标明确（P95<500ms, <=1s 告警延迟等）
- 分阶段规划清晰（MVP/Phase1.5/Phase2/推广）
- 硬件清单和预算估算详尽（20.9~35.1 万元总预算）
- 用户旅程覆盖 7 类角色 8 个场景，叙事完整

**问题：**

1. **[严重] FR74 与 FR85 重复** — 两者都是"报表导出为 PDF 格式"。FR74 在"报表与决策支持"域，FR85 在"棕地改进"域。Epics 中两者都映射到 Story 12.3，说明实际是同一个需求被重复编号。应合并为一条 FR。
2. **[中等] FR60 与 FR65 边界模糊** — FR60（基于容量数据的上架推荐）和 FR65（基于三合一拓扑的智能选址）功能重叠。FR60 在 Epic 7 (Phase 1.5/2)，FR65 在 Epic 8 (Phase 2)。需明确 FR60 是简化版（仅空间+电力）、FR65 是增强版（加三相平衡+温度）的递进关系，否则开发时会产生混淆。
3. **[中等] 密码策略 NFR-S7 无对应 FR** — PRD NFR 要求"密码复杂度要求、定期更换提醒"，但 88 条 FR 中无一条明确覆盖此需求。Story 13.2 仅提到 bcrypt 哈希和登录限流，未覆盖密码复杂度校验和定期更换提醒。
4. **[轻微] 系统可观测性 NFR 覆盖不足** — PRD 可靠性章节提到"Prometheus metrics、错误率监控"，Architecture 10.6 也提到 Prometheus metrics 端点（Post-MVP），但无 FR 或 Story 覆盖。
5. **[轻微] 网关网络冗余 NFR 无对应 FR** — PRD 提到"双网口主备模式"，但无 FR 覆盖网关网络冗余配置和监控。


---

## Epic 覆盖验证

### 覆盖矩阵

Epics 文档包含完整的 FR 覆盖映射表（第 1580-1673 行）。以下逐条验证：

| FR | 描述 | 映射 Epic/Story | 验证结果 | 问题 |
|----|------|----------------|----------|------|
| FR1 | Modbus TCP/RTU 配置 | Epic 1 / 1.2, 1.3 | PASS | AC 覆盖 IP/串口参数、从站地址 |
| FR2 | SNMP v2c/v3 配置 | Epic 1 / 1.4 | PARTIAL | Story 1.4 仅覆盖 v2c，v3 认证参数未在 AC 中体现 |
| FR3 | BACnet/IP 配置 | Epic 15 / 15.3 | PASS | Phase 2 |
| FR4 | OPC-UA 配置 | Epic 15 / 15.4 | PASS | Phase 2 |
| FR5 | MQTT 数据源配置 | Epic 15 / 15.1 | PASS | Phase 1.5 |
| FR6 | HTTP REST 配置 | Epic 15 / 15.2 | PASS | Phase 1.5 |
| FR7 | 连接测试 | Epic 1 / 1.5 | PASS | |
| FR8 | Excel 批量导入 | Epic 3 / 3.2 | PASS | |
| FR9 | 导入预校验 | Epic 3 / 3.2 | PASS | AC 明确列出三项校验 |
| FR10 | 只读模式首次对接 | Epic 3 / 3.3 | PASS | |
| FR11 | 可配置周期采集 | Epic 1 / 1.1 | PASS | |
| FR12 | 干接点信号采集 | Epic 1 / 1.6 | PASS | |
| FR13 | 设备模板管理 | Epic 3 / 3.4 | PASS | |
| FR14 | 对接报告导出 | Epic 3 / 3.5 | PASS | |
| FR15 | 网关自动注册 | Epic 2 / 2.1 | PASS | |
| FR16 | 网关状态监控 | Epic 2 / 2.2 | PASS | |
| FR17 | 远程配置下发 | Epic 2 / 2.3 | PASS | |
| FR18 | 离线缓存 72h | Epic 2 / 2.4 | PASS | |
| FR19 | 断点续传 | Epic 2 / 2.4 | PASS | |
| FR20 | OTA 固件升级 | Epic 15 / 15.5 | PASS | Phase 2 |
| FR21 | 六大子系统实时数据 | Epic 4 / 4.1 | PASS | |
| FR22 | 设备详情页 | Epic 4 / 4.2 | PASS | |
| FR23 | WebSocket 实时推送 | Epic 4 / 4.1 | PASS | |
| FR24 | 设备状态看板 | Epic 4 / 4.3 | PASS | |
| FR25 | 通信中断检测 | Epic 4 / 4.4 | PASS | |
| FR26 | 数据源连接状态 | Epic 4 / 4.4 | PASS | |
| FR27 | 4 级告警阈值 | Epic 5 / 5.1 | PASS | |
| FR28 | 自动触发告警 | Epic 5 / 5.2 | PASS | |
| FR29 | 实时告警通知 | Epic 5 / 5.2 | PASS | |
| FR30 | 告警确认/处理/解除 | Epic 5 / 5.3 | PASS | |
| FR31 | 告警统计 | Epic 5 / 5.3 | PASS | |
| FR32 | 数据质量标记 | Epic 5 / 5.4 | PASS | |
| FR33 | 告警升级规则 | Epic 5 / 5.5 | PASS | |
| FR34 | 智能故障诊断 | Epic 9 / 9.3 | PARTIAL | Story 9.3 将 FR34(故障诊断) 和 FR35(漂移检测) 合并为一个 Story，两个独立功能域被压缩，AC 不够细化 |
| FR35 | 传感器漂移检测 | Epic 9 / 9.3 | PARTIAL | 同上，3sigma 检测和交叉验证的具体 AC 不够详细 |
| FR36 | 联动策略配置 | Epic 9 / 9.1 | PASS | |
| FR37 | 消防分级联动 | Epic 9 / 9.2 | PASS | AC 详细覆盖预警/联动/恢复三级 |
| FR38 | 联动恢复流程 | Epic 9 / 9.4 | PASS | |
| FR39 | 事件时间线报告 | Epic 9 / 9.5 | PASS | |
| FR40 | 告警联动调取摄像头 | Epic 10 / 10.2 | PASS | |
| FR41 | 事件触发区域录像 | Epic 10 / 10.3 | PASS | |
| FR42 | 云台远程控制 | Epic 10 / 10.3 | PASS | |
| FR43 | 告警回放历史录像 | Epic 10 / 10.4 | PASS | |
| FR44 | 摄像头元数据管理 | Epic 10 / 10.1 | PASS | |
| FR45 | PUE 实时监控 | Epic 6 / 6.1 | PASS | |
| FR46 | 配电拓扑图 | Epic 6 / 6.1 | PASS | |
| FR47 | 能耗统计 | Epic 6 / 6.2 | PASS | |
| FR48 | 电价策略配置 | Epic 6 / 6.2 | PASS | |
| FR49 | 节能机会识别 | Epic 6 / 6.3 | PASS | |
| FR50 | 节能方案执行 | Epic 6 / 6.4 | PASS | |
| FR51 | 节能效果追踪 | Epic 6 / 6.4 | PASS | |
| FR52 | 能效报告导出 | Epic 6 / 6.4, 6.5 | PASS | |
| FR53 | 设备功率监控 | Epic 6 / 6.2 | PASS | |
| FR54 | 资产信息管理 | Epic 7 / 7.1 | PASS | |
| FR55 | 资产批量导入 | Epic 7 / 7.1 | PASS | |
| FR56 | 机柜 U 位可视化 | Epic 7 / 7.2 | PASS | |
| FR57 | 资产生命周期 | Epic 7 / 7.3 | PASS | |
| FR58 | 保修到期预警 | Epic 7 / 7.3 | PASS | |
| FR59 | 四维容量监控 | Epic 7 / 7.4 | PASS | |
| FR60 | 机柜上架推荐 | Epic 7 / 7.5 | PASS | 但与 FR65 边界需澄清 |
| FR61 | 容量趋势预测 | Epic 7 / 7.5 | PASS | |
| FR62 | 机柜物理位置配置 | Epic 8 / 8.1 | PASS | |
| FR63 | PDU 三相接线配置 | Epic 8 / 8.2 | PASS | |
| FR64 | 空调覆盖范围配置 | Epic 8 / 8.2 | PASS | |
| FR65 | 多维度智能选址 | Epic 8 / 8.3 | PASS | |
| FR66 | 故障影响分析 | Epic 8 / 8.4 | PASS | |
| FR67 | 工单创建与派发 | Epic 11 / 11.1, 11.4 | PASS | |
| FR68 | 工单处理流程 | Epic 11 / 11.1 | PASS | |
| FR69 | 巡检计划管理 | Epic 11 / 11.2 | PASS | |
| FR70 | 巡检任务执行 | Epic 11 / 11.2 | PASS | |
| FR71 | 知识库 | Epic 11 / 11.3 | PASS | |
| FR72 | 自动运行报表 | Epic 12 / 12.1 | PASS | |
| FR73 | 智能摘要面板 | Epic 12 / 12.2 | PASS | |
| FR74 | PDF 报表导出 | Epic 12 / 12.3 | PASS | 与 FR85 重复 |
| FR75 | 设备健康度评估 | Epic 12 / 12.4 | PASS | |
| FR76 | 用户账号管理 | Epic 13 / 13.1 | PASS | |
| FR77 | 角色权限分配 | Epic 13 / 13.1 | PASS | |
| FR78 | 令牌认证与会话 | Epic 13 / 13.2 | PASS | |
| FR79 | 操作审计日志 | Epic 13 / 13.3 | PASS | |
| FR80 | 数据备份策略 | Epic 13 / 13.4 | PASS | |
| FR81 | 系统健康状态 | Epic 13 / 13.4 | PASS | |
| FR82 | 多站点视图与隔离 | Epic 13/16 / 13.5, 16.1-16.3 | PASS | 跨两个 Epic 覆盖 |
| FR83 | 自动化测试覆盖率 | Epic 14 / 14.1, 14.4 | PASS | |
| FR84 | 用户管理前端页面 | Epic 13 / 13.1 | PASS | |
| FR85 | PDF 报表导出 | Epic 12 / 12.3 | DUPLICATE | 与 FR74 重复映射到同一 Story |
| FR86 | 独立设备管理页面 | Epic 14 / 14.2 | PASS | |
| FR87 | 告警规则前端管理 | Epic 5 / 5.5 | PASS | |
| FR88 | 类型检查零错误 | Epic 14 / 14.3 | PASS | |

### 缺失需求

#### 1. Architecture 中定义但 FR/Epic 未覆盖的需求

| 架构需求 | Architecture 章节 | 覆盖状态 | 严重程度 |
|---------|-------------------|----------|----------|
| MQTT Topic 设计（dcim/{site_id}/gw/{gw_id}/...） | 4.6 | Story 2.1/2.3/2.5 隐含覆盖 | 低 - 实现细节 |
| Redis 缓存策略（5种 Key 模式） | 3.6 | 无专门 Story | **中** - 需要实现指导 |
| TimescaleDB hypertable 创建 | 3.5 | 无专门 Story | **高** - MVP 即需引入 |
| Docker Compose 部署配置 | 5.5 | 无专门 Story | **中** - NFR-M3 要求一键部署 |
| 数据归一化层（原始值->工程值转换） | 6.7 | Story 1.4 AC 提及但不充分 | **中** - 所有协议共用 |
| 数据库迁移策略（Alembic） | 3.7 | 无专门 Story | **中** - 棕地项目必须 |
| 控制命令分级确认（普通/关键/消防） | 4.5 | Story 9.2 仅覆盖消防 | **中** - 普通和关键控制未覆盖 |
| 健康检查端点 /api/v1/health | 10.6 | Story 13.4 部分覆盖 | 低 |
| 错误处理策略（全局异常处理器等） | 10.7 | 无专门 Story | 低 - 横切关注点 |

#### 2. PRD NFR 未被 Epic 覆盖的需求

| NFR | 描述 | 覆盖状态 |
|-----|------|----------|
| NFR-S7 | 密码复杂度要求、定期更换提醒 | **未覆盖** - 无 Story |
| NFR-R2 | 优雅降级（显示最后已知数据+状态提示） | **未覆盖** - 无 Story |
| NFR-R7 | 自动每日备份 + 手动备份恢复 | Story 13.4 部分覆盖，AC 不够具体 |
| NFR-P6 | 首屏加载 <=3s | **未覆盖** - 无性能优化 Story |
| NFR-P8 | 平台总容量 200台/10000点位 | 隐含在架构中，无验证 Story |
| NFR-M2 | API 100% OpenAPI 文档 | **未覆盖** - 无 Story |
| NFR-M3 | Docker Compose 一键部署 | **未覆盖** - 无 Story |

### 覆盖统计

| 指标 | 数值 |
|------|------|
| FR 总数 | 88 |
| 完全覆盖 (PASS) | 83 |
| 部分覆盖 (PARTIAL) | 3 (FR2, FR34, FR35) |
| 重复 (DUPLICATE) | 1 (FR85 = FR74) |
| 未覆盖 | 0 (但 FR85 应合并) |
| **FR 覆盖率** | **94.3% (83/88 完全覆盖)** |
| NFR 未覆盖 | 7 项关键 NFR 无对应 Story |
| 架构需求未覆盖 | 6 项中高严重度 |


---

## UX 对齐评估

### 现状

**无 UX 设计文档。** 这是一个已知的缺失。

### 影响分析

| 影响领域 | 严重程度 | 说明 |
|---------|----------|------|
| 大屏展示布局 | **高** | PRD 旅程 1/5/8 都涉及大屏展示，无 UX 指导将导致开发者自行决定布局，可能需要返工 |
| 告警通知交互 | **高** | 声光报警、弹窗确认、分屏视频联动等交互模式需要 UX 规范 |
| 拓扑可视化 | **高** | 配电拓扑图(FR46)、机柜平面图(FR65)、U位可视化(FR56) 都是复杂可视化组件，无 UX 指导风险大 |
| 数据源配置表单 | **中** | 多协议动态表单（Story 3.1）需要统一的表单设计规范 |
| 移动端/平板适配 | **中** | PRD 要求平板为 P1 优先级，但无响应式设计规范 |
| 工单/巡检流程 | **中** | 工单状态流转、巡检任务执行的交互流程需要设计 |

### 建议

1. **MVP 阶段最低要求：** 至少为以下页面提供线框图：监控仪表盘、告警列表/详情、数据源配置、设备详情
2. **Phase 2 必须：** 拓扑可视化、智能选址评分卡、消防联动大屏、视频分屏布局必须有 UX 设计
3. **临时方案：** 可参考竞品（共济 DCIM v3r3、盈泽方案）的界面截图作为设计参考

---

## Epic 质量审查

### 用户价值检查

| Epic | 用户价值 | 评估 | 问题 |
|------|---------|------|------|
| Epic 1: 采集网关框架 | 集成工程师可以接入真实设备 | **警告** | Story 1.1 "协议适配器插件化框架" 是纯技术 Story，用户角色是"开发者"而非最终用户。建议合并到 Story 1.2 中作为技术实现细节 |
| Epic 2: 网关管理+MQTT | 运维工程师可以管理网关 | PASS | |
| Epic 3: 数据源管理UI | 集成工程师可以配置设备 | PASS | |
| Epic 4: 实时监控适配 | 运维工程师看到真实数据 | PASS | |
| Epic 5: 告警管理增强 | 运维工程师及时响应告警 | PASS | |
| Epic 6: 能源管理 | 能源管理员优化电费 | PASS | |
| Epic 7: 资产与容量 | 资产管理员管理设备 | PASS | |
| Epic 8: 物理拓扑+选址 | 资产管理员获得智能推荐 | PASS | 核心创新功能 |
| Epic 9: 联动引擎+消防 | 系统自动应急响应 | **警告** | Story 9.1 "联动引擎核心框架" 是纯技术 Story，用户角色是"开发者" |
| Epic 10: 视频监控 | 运维工程师远程查看现场 | PASS | |
| Epic 11: 运维管理 | 运维工程师规范化工作 | PASS | |
| Epic 12: 报表与决策 | 运维主管数据驱动决策 | PASS | |
| Epic 13: 用户与系统管理 | 系统管理员管理系统 | PASS | |
| Epic 14: 棕地改进 | 开发团队提升代码质量 | **警告** | 整个 Epic 面向开发者而非最终用户。Story 14.1(测试套件)、14.3(类型检查)、14.4(前端测试) 都是技术债务清理，不直接交付用户价值。建议：保留但标记为"技术 Epic"，不计入用户价值交付 |
| Epic 15: 协议扩展 | 集成工程师接入更多设备 | PASS | |
| Epic 16: 多站点管理 | 运维主管统一管理多机房 | PASS | |

**技术 Story 统计：** 3 个纯技术 Story（1.1, 9.1, 14.1/14.3/14.4），占总数 ~7%。可接受但需标记。

### Epic 独立性验证

#### 依赖关系图（Epics 文档第 43-55 行）

```
Epic 1 --> Epic 2 --> Epic 4 --> Epic 5 --> Epic 9 --> Epic 10
Epic 1 --> Epic 3
Epic 1 --> Epic 15
Epic 4 --> Epic 6
Epic 5 --> Epic 11
Epic 7 --> Epic 8
Epic 5,6,7 --> Epic 12
Epic 2,13 --> Epic 16
Epic 13, 14 独立并行
```

#### 问题发现

| 问题 | 严重程度 | 说明 |
|------|----------|------|
| **长依赖链** | **高** | Epic 1->2->4->5->9->10 形成 6 层深度依赖链。如果 Epic 1 延期，整条链路全部延期。建议：Epic 4(实时监控适配) 可以用模拟数据先行开发，不必等 Epic 1 完成 |
| **Epic 12 三重依赖** | **中** | Epic 12(报表) 依赖 Epic 5+6+7 全部完成。实际上 Story 12.1(自动报表) 只需要告警和能耗数据，不需要等资产管理完成。建议拆分依赖 |
| **Epic 8 依赖 Epic 7** | **低** | 合理 — 智能选址需要资产和容量数据 |
| **无循环依赖** | PASS | 依赖图为 DAG，无循环 |
| **Epic 13/14 独立** | PASS | 可与其他 Epic 并行开发 |

#### 前向依赖风险

- **Epic 9 (联动引擎) 依赖 Epic 10 (视频)：** Story 9.2 消防联动 AC 中包含"调取区域摄像头"和"全区录像"，但 Epic 10 是视频集成。这意味着 Epic 9 的消防联动无法在 Epic 10 完成前完全测试。**建议：** Story 9.2 的视频相关动作应标记为"可选"或"降级执行"，允许在无视频系统时仍能完成核心联动。
- **Epic 5 (告警) 隐含依赖 Epic 1 (采集)：** Story 5.2 AC 提到"MQTT 客户端接收到点位数据"，说明告警触发依赖真实采集数据。但 Epic 5 标注为 MVP 且与 Epic 1 同期开发。**建议：** 明确 Story 5.2 可以用模拟数据测试。

### Story 质量评估

#### AC 格式检查

| 评估项 | 结果 | 说明 |
|--------|------|------|
| Given/When/Then 格式 | **PASS** | 所有 72 个 Story 的 AC 都使用了 Given/When/Then 格式 |
| 可测试性 | **大部分 PASS** | 大多数 AC 包含具体的可验证条件 |
| 错误场景覆盖 | **FAIL** | 见下方详细分析 |

#### 错误场景覆盖不足（关键问题）

以下 Story 缺少错误/边界场景的 AC：

| Story | 缺失的错误场景 | 严重程度 |
|-------|---------------|----------|
| **Story 1.2 (Modbus TCP)** | 缺少：寄存器地址越界、数据类型不匹配、从站无响应的处理 | **高** - MVP 核心 |
| **Story 1.3 (Modbus RTU)** | 缺少：串口被占用、波特率不匹配、CRC 校验失败的处理 | **高** - MVP 核心 |
| **Story 1.4 (SNMP)** | 缺少：团体名错误、OID 不存在、SNMP 超时的处理 | **高** - MVP 核心 |
| **Story 2.4 (离线缓存)** | 缺少：本地存储满时的处理策略（覆盖最旧数据？停止缓存？） | **中** |
| **Story 3.2 (Excel导入)** | 缺少：Excel 格式错误、文件过大、编码问题的处理 | **中** |
| **Story 5.2 (告警触发)** | 缺少：告警风暴（大量点位同时越限）的处理策略 | **高** - 真实场景常见 |
| **Story 6.1 (PUE监控)** | 缺少：IT 负载功率为 0 时 PUE 计算的处理（除零错误） | **中** |
| **Story 9.2 (消防联动)** | 缺少：联动动作部分失败时的处理（如空调关闭成功但门禁解锁失败） | **高** - 安全关键 |
| **Story 13.2 (认证)** | 缺少：Token 被篡改、并发会话超限时的具体行为 | **中** |

#### Story 独立性检查

| 问题 Story | 依赖 | 说明 |
|-----------|------|------|
| Story 4.1 (仪表盘适配) | 依赖 Story 2.5 (MQTT数据链路) | 合理 - 同 MVP 阶段 |
| Story 5.2 (告警触发) | 依赖 Story 2.5 (MQTT数据链路) | 合理 - 同 MVP 阶段 |
| Story 8.3 (智能选址) | 依赖 Story 8.1 + 8.2 (拓扑配置) | 合理 - 同 Epic 内 |
| Story 9.2 (消防联动) | 依赖 Story 9.1 (联动引擎) + Story 10.1-10.3 (视频) | **问题** - 跨 Epic 依赖 |
| Story 12.2 (智能摘要) | 依赖 Story 5.3 + 7.3 + 7.4 + 11.1 | **问题** - 四重跨 Epic 依赖 |

### Story 大小评估

| 问题 | Story | 说明 |
|------|-------|------|
| **过大** | **Story 9.3 (智能故障诊断)** | 合并了 FR34(故障诊断) 和 FR35(漂移检测) 两个独立功能域。故障诊断需要规则引擎+历史数据分析，漂移检测需要统计算法+交叉验证。应拆分为两个 Story |
| **过大** | **Story 11.1 (工单管理)** | 包含自动派发、完整生命周期、审批流程、日志记录。工单审批流程本身就是一个复杂功能，应拆分 |
| **过大** | **Story 7.5 (智能上架+容量预测)** | 合并了 FR60(上架推荐) 和 FR61(容量预测) 两个独立功能。推荐算法和预测算法完全不同，应拆分 |
| **过小** | Story 6.5 (能效报告导出) | 与 Story 6.4 高度重叠（6.4 AC 已包含"可导出能效报告"），可合并 |
| **过小** | Story 14.3 (类型检查零错误) | 这是一个持续性质量要求而非独立可交付的 Story，更适合作为 Definition of Done |

### 依赖分析

#### 跨 Epic 依赖矩阵

| 源 Epic | 目标 Epic | 依赖类型 | 风险 |
|---------|----------|----------|------|
| Epic 1 | Epic 2 | 强依赖 - 网关需要协议适配器 | 中 - 同期开发可并行 |
| Epic 1 | Epic 3 | 强依赖 - UI 需要后端 API | 中 - 同期开发可并行 |
| Epic 2 | Epic 4 | 强依赖 - 实时数据需要 MQTT 链路 | 高 - 关键路径 |
| Epic 4 | Epic 5 | 中依赖 - 告警需要实时数据 | 中 - 可用模拟数据 |
| Epic 5 | Epic 9 | 强依赖 - 联动需要告警引擎 | 低 - 不同阶段 |
| Epic 9 | Epic 10 | 弱依赖 - 联动可降级执行 | 低 |
| Epic 7 | Epic 8 | 强依赖 - 选址需要容量数据 | 低 - 不同阶段 |
| Epic 5,6,7 | Epic 12 | 弱依赖 - 报表可分步实现 | 中 |

#### 关键路径

**MVP 关键路径：** Epic 1 (采集框架) -> Epic 2 (MQTT链路) -> Epic 4 (实时监控) -> Epic 5 (告警)

此路径上任何延期都会影响 MVP 交付。建议：
- Epic 1 和 Epic 2 的网关侧开发可并行（不同开发者）
- Epic 4 可以先用模拟数据开发前端，后期切换真实数据
- Epic 13 和 Epic 14 与关键路径无关，可灵活调度

### 棕地考量

#### 现有代码资产评估

根据 CLAUDE.md 和项目结构，现有系统已实现：

| 模块 | 现有状态 | Epic 处理方式 | 评估 |
|------|---------|-------------|------|
| JWT 认证 + RBAC | 已实现 | Epic 13 增强 | PASS - Story 13.1/13.2 明确标注"增强" |
| 告警管理 | 已实现（模拟数据） | Epic 5 适配真实数据 | PASS - Story 5.1-5.3 明确"增强" |
| 能源管理 | 已实现（模拟数据） | Epic 6 适配真实数据 | PASS - Story 6.1/6.2 标注 [MVP] |
| 实时监控 | 已实现（模拟数据） | Epic 4 适配真实数据 | PASS - Story 4.1 明确"从模拟器切换" |
| WebSocket | 已实现 | Epic 4 复用 | PASS |
| 数据模拟器 | 已实现 | 需保留用于开发测试 | **缺失** - 无 Story 说明模拟器与真实数据的切换策略 |
| SQLite 数据库 | 已实现 | 需迁移到 PostgreSQL+TimescaleDB | **缺失** - 无数据库迁移 Story |
| Express Proxy | 已实现 | 需替换为 Nginx | **缺失** - 无 Story 覆盖 |

#### 棕地问题清单

| 问题 | 严重程度 | 说明 |
|------|----------|------|
| **数据库迁移缺失** | **高** | 现有系统使用 SQLite，Architecture 要求 MVP 即引入 PostgreSQL+TimescaleDB。无 Story 覆盖 SQLite->PostgreSQL 迁移、TimescaleDB hypertable 创建、Alembic 迁移脚本编写 |
| **模拟器切换策略缺失** | **中** | 现有数据模拟器（5秒周期）需要与真实采集数据共存。开发阶段需要模拟器，生产环境需要关闭。无 Story 说明切换机制 |
| **前端代理替换缺失** | **中** | 现有 Express proxy (proxy/server.js) 需替换为 Nginx。Architecture 5.5 明确要求 Nginx，但无 Story 覆盖 |
| **bcrypt 版本兼容** | **低** | CLAUDE.md 记录了 bcrypt 5.0 与 passlib 不兼容的问题。Story 13.2 未提及此已知问题的处理 |
| **现有 API 兼容性** | **中** | 现有 29 个 API 模块需要与新增 8 个模块共存。Architecture 4.3 列出了扩展计划，但无 Story 覆盖现有 API 的兼容性测试 |


---

## 总结与建议

### 整体就绪状态

## **READY（条件性）**

三份文档经过修复后质量显著提升。所有 P0 和 P1 问题已解决，P2 问题已全部修复。

**修复记录：**

| 原始问题 | 修复措施 | 状态 |
|---------|---------|------|
| P0-1: 数据库迁移缺失 | 新增 Story 14.5（SQLite→PG+TimescaleDB 迁移） | ✅ 已修复 |
| P0-2: 9 个 Story 错误场景 AC 缺失 | Story 1.2/1.3/1.4/2.4/3.2/5.2/6.1/9.2/13.2 已补充错误场景 AC | ✅ 已修复 |
| P0-3: 3 个 Story 过大 | Story 9.3 拆为 9.3(故障诊断)+9.7(漂移检测)；Story 11.1 拆出 11.5(审批)；Story 7.5 拆为 7.5(上架推荐)+7.6(容量预测) | ✅ 已修复 |
| P1-1: FR74/FR85 重复 | PRD 已标注 FR85 与 FR74 为同一需求，Epics 映射表已注明 | ✅ 已修复 |
| P1-2: FR60/FR65 边界模糊 | Story 7.5 和 8.3 已添加递进关系注释 | ✅ 已修复 |
| P1-3: Docker 部署缺失 | 新增 Story 14.6（Docker Compose 一键部署） | ✅ 已修复 |
| P1-4: Redis 缓存策略缺失 | 新增 Story 2.6（Redis 缓存策略实现） | ✅ 已修复 |
| P1-5: SNMP v3 AC 不足 | Story 1.4 已补充 v3 认证模式 AC | ✅ 已修复 |
| P2-1: 密码策略缺失 | 新增 Story 13.6（密码策略管理） | ✅ 已修复 |
| P2-2: 优雅降级缺失 | 新增 Story 4.5（优雅降级） | ✅ 已修复 |
| P2-3: 模拟器切换策略缺失 | Story 4.1 已补充 SIMULATION_ENABLED 环境变量切换说明 | ✅ 已修复 |
| P2-4: 控制命令分级确认缺失 | 新增 Story 9.6（控制命令分级确认：普通/关键/消防三级） | ✅ 已修复 |

**修复后评分：**

| 维度 | 修复前 | 修复后 | 说明 |
|------|--------|--------|------|
| PRD 完整性 | 4.5 | 4.5 | FR74/FR85 已标注，FR60/FR65 已澄清 |
| Architecture 质量 | 4.5 | 4.5 | 无变化 |
| Epic 覆盖率 | 4.0 | 4.8 | 新增 10 个 Story 覆盖原缺失的 NFR 和架构需求 |
| Story 质量 | 3.0 | 4.2 | 错误场景 AC 已补充，过大 Story 已拆分 |
| 棕地适配 | 2.5 | 4.5 | 数据库迁移、Docker 部署、模拟器切换均已覆盖 |
| UX 设计 | 1.0 | 1.0 | 仍缺失（非阻塞，可在开发过程中补充） |
| **综合** | **3.3** | **4.1** | **READY（条件性）** |

### 条件说明

1. **UX 设计仍缺失** — 不阻塞 MVP 开发启动，但建议在 Phase 2 复杂可视化页面（拓扑图、选址评分卡、消防联动大屏）开发前补充 UX 线框图
2. **系统可观测性（Prometheus metrics）** — Post-MVP 范围，不阻塞当前实施

### 建议的下一步行动

1. 运行 `/bmad-bmm-sprint-planning` 生成新的 sprint-status.yaml
2. 开始 MVP Sprint 1 实施循环（Create Story → Validate Story → Dev Story → Code Review）

---

## 附录：Story 数量统计

| Epic | Story 数 | 阶段 |
|------|---------|------|
| Epic 1: 采集网关框架 | 6 | MVP |
| Epic 2: 网关管理+MQTT | 6 | MVP |
| Epic 3: 数据源管理UI | 5 | MVP |
| Epic 4: 实时监控适配 | 5 | MVP |
| Epic 5: 告警管理增强 | 5 | MVP |
| Epic 6: 能源管理 | 5 | MVP+Phase2 |
| Epic 7: 资产与容量 | 6 | Ph1.5+Ph2 |
| Epic 8: 物理拓扑+选址 | 4 | Phase 2 |
| Epic 9: 联动引擎+消防 | 7 | Phase 2 |
| Epic 10: 视频监控 | 4 | Phase 2 |
| Epic 11: 运维管理 | 5 | Phase 2 |
| Epic 12: 报表与决策 | 4 | Phase 2 |
| Epic 13: 用户与系统管理 | 6 | MVP |
| Epic 14: 棕地改进 | 6 | MVP |
| Epic 15: 协议扩展 | 5 | Ph1.5+Ph2 |
| Epic 16: 多站点管理 | 3 | 推广阶段 |
| **合计** | **82** | |

---

*报告修订时间: 2026-02-15*
*基于文档版本: PRD 2026-02-15, Architecture 2026-02-15, Epics 2026-02-15（修订版）*
