# 案例001: 冷却系统优化

> 通过冷机群控+变频水泵实现年节省85万元

---

## 案例概况

| 项目 | 内容 |
|------|------|
| **客户类型** | 中型数据中心 |
| **IT负载** | 2000kW |
| **制冷系统** | 4台冷水机组 + 6台冷冻水泵 |
| **优化前PUE** | 1.72 |
| **优化后PUE** | 1.52 |
| **年度节省** | 约 85万元 |
| **投资回收期** | 8个月 |

---

## 问题背景

### 现状分析

该数据中心制冷系统存在以下问题:

1. **冷机运行策略单一**
   - 4台冷机按固定顺序启停
   - 无论负载高低，至少2台同时运行
   - 部分负载效率低下

2. **水泵定频运行**
   - 冷冻水泵全速运行
   - 流量无法根据负载调节
   - 泵组能耗居高不下

3. **缺乏联动控制**
   - 冷机和水泵独立控制
   - 末端温度波动大
   - 过度制冷造成能源浪费

### 能耗数据

```
优化前月度能耗统计:
┌──────────────┬──────────┬─────────┐
│ 设备类型      │ 月能耗    │ 占比     │
├──────────────┼──────────┼─────────┤
│ IT负载       │ 1,440MWh │ 58.1%   │
│ 冷水机组      │ 720MWh   │ 29.1%   │
│ 冷冻水泵      │ 180MWh   │ 7.3%    │
│ 其他辅助      │ 136MWh   │ 5.5%    │
├──────────────┼──────────┼─────────┤
│ 合计         │ 2,476MWh │ 100%    │
└──────────────┴──────────┴─────────┘

PUE = 2476 / 1440 = 1.72
CLF = (720 + 180) / 1440 = 0.625 (制冷能耗占IT的62.5%)
```

---

## 解决方案

### 方案设计

DCIM系统分析后，生成了 **A4-冷却系统联动优化方案**:

#### 措施1: 冷机群控策略

```
优化逻辑:
├── 低负载 (<50%): 单台冷机运行
├── 中负载 (50-75%): 双台冷机运行
└── 高负载 (>75%): 三台及以上

切换条件:
├── 负载变化超过阈值持续15分钟
├── 冷冻水回水温度超标
└── 环境温度剧烈变化
```

#### 措施2: 水泵变频改造

```
变频策略:
├── 压差控制: 维持末端压差 ΔP = 3bar
├── 温差控制: 供回水温差 ΔT = 5±1℃
└── 负载跟随: 随IT负载动态调节

频率范围: 25Hz - 50Hz
节能潜力: 30-50% (泵功率与转速三次方成正比)
```

#### 措施3: 供水温度优化

```
传统设定: 7℃ 恒定
优化策略: 8-12℃ 动态调节

调节依据:
├── 室外湿球温度
├── IT负载水平
└── 末端送风温度

每提升1℃ → 冷机COP提升约3%
```

### 系统配置

在DCIM系统中完成以下配置:

1. **设备关联配置**
```yaml
power_devices:
  - device_code: "CH-01"
    device_type: "CHILLER"
    rated_power: 200  # kW
  - device_code: "CHWP-01"
    device_type: "PUMP"
    rated_power: 30   # kW

device_shift_configs:
  - device_id: CH-01
    is_shiftable: true
    shiftable_power_ratio: 0.25
    allowed_shift_hours: [22,23,0,1,2,3,4,5,6]
```

2. **控制策略配置**
```yaml
control_strategy:
  chiller_staging:
    enable: true
    min_load_threshold: 0.3
    stage_up_delay: 15  # minutes
    stage_down_delay: 30

  pump_vfd:
    enable: true
    mode: "pressure_diff"
    setpoint: 3.0  # bar
    min_frequency: 25  # Hz
```

---

## 实施过程

### 阶段1: 基准采集 (1周)

系统自动采集优化前的基准数据:

```
基准数据 (S4a):
├── 冷机平均功率: 180kW/台
├── 水泵平均功率: 28kW/台
├── 平均运行台数: 2.3台冷机, 4台水泵
├── 日均制冷能耗: 2,160kWh
└── 基准PUE: 1.72
```

### 阶段2: 分步实施 (2周)

| 周次 | 措施 | 风险等级 |
|------|------|----------|
| 第1周 | 水泵变频投运 | 低 |
| 第2周 | 冷机群控策略 | 中 |
| 第3周 | 供水温度优化 | 低 |

### 阶段3: 效果监测 (持续)

DCIM系统持续监测 (S4b):

```
监测周期: 15分钟
监测指标:
├── 冷机能耗 (kWh)
├── 水泵能耗 (kWh)
├── 供回水温度 (℃)
├── 末端送风温度 (℃)
└── PUE实时值
```

---

## 实施效果

### 能耗对比

```
优化后月度能耗统计:
┌──────────────┬──────────┬──────────┬─────────┐
│ 设备类型      │ 优化前    │ 优化后    │ 节省     │
├──────────────┼──────────┼──────────┼─────────┤
│ IT负载       │ 1,440MWh │ 1,440MWh │ -       │
│ 冷水机组      │ 720MWh   │ 540MWh   │ 180MWh  │
│ 冷冻水泵      │ 180MWh   │ 90MWh    │ 90MWh   │
│ 其他辅助      │ 136MWh   │ 120MWh   │ 16MWh   │
├──────────────┼──────────┼──────────┼─────────┤
│ 合计         │ 2,476MWh │ 2,190MWh │ 286MWh  │
└──────────────┴──────────┴──────────┴─────────┘

优化后PUE = 2190 / 1440 = 1.52
```

### 节能收益计算

```
月节能量: 286 MWh = 286,000 kWh
平均电价: 0.65 元/kWh (含峰谷)
月节省: 286,000 × 0.65 = 185,900 元

年节省: 185,900 × 12 × 0.95 (季节系数) ≈ 85 万元
```

### 达成率分析

DCIM系统效果报告 (S4d):

| 指标 | 预期 | 实际 | 达成率 |
|------|------|------|--------|
| 冷机节能 | 200MWh/月 | 180MWh/月 | 90% |
| 水泵节能 | 80MWh/月 | 90MWh/月 | 112% |
| 综合节能 | 280MWh/月 | 286MWh/月 | 102% |
| 年度收益 | 82万元 | 85万元 | 104% |

---

## RL优化迭代

实施后，RL模块 (S5) 给出的优化建议:

```
优化建议 #1 (已采纳):
├── 供水温度: 8℃ → 9℃
├── 理由: 外温<25℃时可进一步提升
├── 预期额外节省: 3%
└── 实际效果: 节省2.8%

优化建议 #2 (已采纳):
├── 水泵压差设定: 3.0bar → 2.8bar
├── 理由: 末端温度裕量充足
├── 预期额外节省: 5%
└── 实际效果: 节省4.2%
```

---

## 关键成功因素

1. ✅ **数据驱动决策**: DCIM系统提供准确的能耗分析和方案推荐
2. ✅ **分步实施**: 降低风险，便于效果验证
3. ✅ **持续监测**: 实时追踪效果，及时调整策略
4. ✅ **RL迭代优化**: 基于实际数据持续改进

---

## 经验教训

### 做得好的

- 水泵变频改造效果超预期
- 监测数据完整，追溯清晰
- 运维团队配合度高

### 可改进的

- 冷机群控初期有误切换，需优化切换延时
- 夏季高温时节能效果下降，需季节性策略
- 建议增加冷却塔联动控制

---

## 相关文档

- [节能方案操作指南](../2-user-guides/energy-manager/proposal-workflow.md)
- [计算公式参考](../4-data-guides/formula-reference.md)
- [RL优化流程](../3-workflows/rl-optimization-flow.md)
- [案例002: 峰谷套利](./case-002-peak-valley-arbitrage.md)
