# 算力监控系统 用户使用说明书

> **版本:** V3.0
> **更新日期:** 2026-02-20
> **适用版本:** DCIM 智能数据中心监控管理平台

---

## 目录

1. [系统概述](#1-系统概述)
2. [快速入门](#2-快速入门)
3. [监控仪表盘](#3-监控仪表盘)
4. [用电管理](#4-用电管理)
5. [告警管理](#5-告警管理)
6. [资产管理](#6-资产管理)
7. [运维管理](#7-运维管理)
8. [数据分析与报表](#8-数据分析与报表)
9. [系统设置](#9-系统设置)
10. [数字孪生大屏](#10-数字孪生大屏)
12. [联动引擎与消防联动](#12-联动引擎与消防联动)
13. [视频监控](#13-视频监控)
14. [协议管理与网关](#14-协议管理与网关)
15. [多站点管理](#15-多站点管理)
16. [常见问题](#16-常见问题)

---

## 1. 系统概述

### 1.1 系统简介

**算力监控系统**（DCIM - Data Center Infrastructure Management）是一套智能化的数据中心基础设施管理平台，提供从实时监控、能源管理、资产追踪到运维管理的全方位解决方案。

### 1.2 系统架构

```
┌─────────────────────────────────────────────────────────────────────┐
│                        算力监控系统                                  │
├─────────────────────────────────────────────────────────────────────┤
│                                                                     │
│  ┌─────────────┐  ┌─────────────┐  ┌─────────────┐  ┌────────────┐ │
│  │  实时监控   │  │  用电管理   │  │  资产管理   │  │  运维管理  │ │
│  │             │  │             │  │             │  │            │ │
│  │ • 仪表盘    │  │ • 用电监控  │  │ • 资产台账  │  │ • 工单管理 │ │
│  │ • 点位管理  │  │ • 节能中心  │  │ • 机柜管理  │  │ • 巡检管理 │ │
│  │ • 告警管理  │  │ • 负荷调节  │  │ • 容量管理  │  │ • 知识库   │ │
│  │ • 历史数据  │  │ • 执行管理  │  │             │  │            │ │
│  └─────────────┘  └─────────────┘  └─────────────┘  └────────────┘ │
│                                                                     │
│  ┌─────────────┐  ┌─────────────┐  ┌─────────────────────────────┐ │
│  │  报表分析   │  │  系统设置   │  │      数字孪生大屏           │ │
│  │             │  │             │  │                             │ │
│  │ • 日报/周报 │  │ • 阈值配置  │  │  • 3D可视化  • 热力图      │ │
│  │ • 月报/自定 │  │ • 用户管理  │  │  • 实时状态  • 自动巡航    │ │
│  │ • 数据导出  │  │ • 系统日志  │  │                             │ │
│  └─────────────┘  └─────────────┘  └─────────────────────────────┘ │
│                                                                     │
└─────────────────────────────────────────────────────────────────────┘
```

### 1.3 功能模块一览

| 模块 | 功能描述 | 适用角色 |
|------|---------|---------|
| 监控仪表盘 | 实时数据概览、快捷操作入口 | 所有用户 |
| 点位管理 | 监控点位配置、采集参数设置 | 管理员、运维 |
| 告警管理 | 告警查看、确认、处理 | 所有用户 |
| 用电监控 | PUE监控、能耗统计、成本分析 | 能源管理员 |
| 节能中心 | 需量分析、负荷转移、优化建议 | 能源管理员 |
| 执行管理 | 节能方案执行跟踪、效果追踪 | 能源管理员 |
| 资产台账 | 设备资产登记、生命周期管理 | 资产管理员 |
| 机柜管理 | U位管理、容量规划 | 运维人员 |
| 工单管理 | 故障报修、维护工单流转 | 运维人员 |
| 巡检管理 | 巡检计划、任务执行、结果记录 | 运维人员 |
| 报表分析 | 日报/周报/月报生成、数据导出 | 管理层 |
| 系统设置 | 用户管理、阈值配置、系统日志 | 系统管理员 |
| 数字孪生 | 3D可视化、热力图、实时状态 | 展示/管理层 |

### 1.4 技术要求

| 项目 | 要求 |
|-----|------|
| 浏览器 | Chrome 80+、Edge 80+、Firefox 75+ |
| 分辨率 | 推荐 1920×1080 及以上 |
| 网络 | 稳定的内网连接 |

---

## 2. 快速入门

### 2.1 系统登录

**[截图位置: 登录页面]**

```
┌─────────────────────────────────────────────────────────────┐
│                                                             │
│                      算力监控系统                            │
│                                                             │
│              ┌─────────────────────────────┐               │
│              │  👤 用户名                   │               │
│              │  ┌─────────────────────┐    │               │
│              │  │ admin               │    │               │
│              │  └─────────────────────┘    │               │
│              │                             │               │
│              │  🔒 密码                     │               │
│              │  ┌─────────────────────┐    │               │
│              │  │ ••••••••            │    │               │
│              │  └─────────────────────┘    │               │
│              │                             │               │
│              │  ┌─────────────────────┐    │               │
│              │  │      登  录         │    │               │
│              │  └─────────────────────┘    │               │
│              └─────────────────────────────┘               │
│                                                             │
│              默认账户: admin / admin123                      │
│                                                             │
└─────────────────────────────────────────────────────────────┘
```

**操作步骤：**
1. 在浏览器中输入系统地址
2. 输入用户名和密码
3. 点击【登录】按钮
4. 首次登录建议修改默认密码

### 2.2 主界面导航

**[截图位置: 主界面布局]**

```
┌────────────────────────────────────────────────────────────────────┐
│  🖥️ 算力监控                                    admin ▼  [退出]   │
├──────────────┬─────────────────────────────────────────────────────┤
│              │                                                     │
│  📊 监控仪表盘 │                    主 内 容 区                     │
│              │                                                     │
│  📍 点位管理   │   ┌─────────┐ ┌─────────┐ ┌─────────┐ ┌─────────┐ │
│              │   │ 监控点位 │ │ 正常点位 │ │ 告警点位 │ │ 离线点位 │ │
│  🔔 告警管理   │   │   156   │ │   142   │ │    8    │ │    6    │ │
│              │   └─────────┘ └─────────┘ └─────────┘ └─────────┘ │
│  📈 历史数据   │                                                     │
│              │   ┌─────────────────────────────────────────────┐   │
│  📋 报表分析   │   │                                             │   │
│              │   │              数据展示区域                    │   │
│  ⚙️ 系统设置   │   │                                             │   │
│              │   │                                             │   │
│  ⚡ 用电管理 ▼ │   └─────────────────────────────────────────────┘   │
│    └ 用电监控  │                                                     │
│    └ 能耗统计  │                                                     │
│    └ 节能中心  │                                                     │
│    └ 执行管理  │                                                     │
│              │                                                     │
│  📦 资产管理 ▼ │                                                     │
│    └ 资产台账  │                                                     │
│    └ 机柜管理  │                                                     │
│              │                                                     │
│  🔧 运维管理 ▼ │                                                     │
│    └ 工单管理  │                                                     │
│    └ 巡检管理  │                                                     │
│    └ 知识库   │                                                     │
│              │                                                     │
└──────────────┴─────────────────────────────────────────────────────┘
```

**界面说明：**
- **顶部导航栏**：显示系统名称、当前用户、退出按钮
- **左侧菜单栏**：可折叠的功能模块导航，点击展开/收起子菜单
- **主内容区**：显示当前模块的详细内容

### 2.3 常用操作流程

#### 流程1：查看实时监控状态

```
┌──────────┐    ┌──────────┐    ┌──────────┐
│  登录    │ ─► │ 进入仪表盘│ ─► │ 查看概览 │
│  系统    │    │          │    │  数据    │
└──────────┘    └──────────┘    └──────────┘
                                     │
                     ┌───────────────┼───────────────┐
                     ▼               ▼               ▼
               ┌──────────┐   ┌──────────┐   ┌──────────┐
               │ 查看告警 │   │ 查看能源 │   │ 打开大屏 │
               │  详情    │   │  数据    │   │  展示    │
               └──────────┘   └──────────┘   └──────────┘
```

#### 流程2：处理告警事件

```
┌──────────┐    ┌──────────┐    ┌──────────┐    ┌──────────┐
│ 发现告警 │ ─► │ 查看详情 │ ─► │ 确认告警 │ ─► │ 处理问题 │
└──────────┘    └──────────┘    └──────────┘    └──────────┘
                                                     │
                                                     ▼
                                               ┌──────────┐
                                               │ 解除告警 │
                                               └──────────┘
```

#### 流程3：节能优化闭环

```
┌──────────┐    ┌──────────┐    ┌──────────┐    ┌──────────┐
│ 需量分析 │ ─► │ 发现机会 │ ─► │ 配置方案 │ ─► │ 创建执行 │
│          │    │          │    │          │    │   计划   │
└──────────┘    └──────────┘    └──────────┘    └──────────┘
                                                     │
     ┌───────────────────────────────────────────────┘
     ▼
┌──────────┐    ┌──────────┐    ┌──────────┐
│ 执行任务 │ ─► │ 效果追踪 │ ─► │ 查看达成 │
│          │    │          │    │    率    │
└──────────┘    └──────────┘    └──────────┘
```

---

## 3. 监控仪表盘

### 3.1 功能概述

监控仪表盘是系统的首页，提供数据中心运行状态的全局视图，包括：
- 监控点位统计
- 能源关键指标
- 实时数据表格
- 最新告警列表

### 3.2 界面布局

**[截图位置: 仪表盘完整界面]**

```
┌─────────────────────────────────────────────────────────────────────┐
│                          监控仪表盘                                  │
├─────────────────────────────────────────────────────────────────────┤
│                                                                     │
│  ┌───────────┐ ┌───────────┐ ┌───────────┐ ┌───────────┐           │
│  │ 🖥️ 监控点位 │ │ ✅ 正常点位 │ │ ⚠️ 告警点位 │ │ ⭕ 离线点位 │           │
│  │    156    │ │    142    │ │     8     │ │     6     │           │
│  └───────────┘ └───────────┘ └───────────┘ └───────────┘           │
│                                                                     │
│  ┌─────────────────────────────────────────────────────────────┐   │
│  │ 快捷操作   [打开数字孪生大屏]  [演示数据]  [刷新数据]        │   │
│  └─────────────────────────────────────────────────────────────┘   │
│                                                                     │
│  ┌─ 能源统计卡片 ────────────────────────────────────────────────┐ │
│  │ ┌─────────┐ ┌─────────┐ ┌─────────┐ ┌─────────┐ ┌─────────┐  │ │
│  │ │实时功率  │ │  PUE   │ │需量状态  │ │今日费用  │ │节能建议  │  │ │
│  │ │ 485 kW  │ │  1.42  │ │ 76.5%  │ │ ¥2,340  │ │  5条   │  │ │
│  │ │         │ │ 优秀 ↓ │ │ 安全   │ │         │ │ 高优2  │  │ │
│  │ └─────────┘ └─────────┘ └─────────┘ └─────────┘ └─────────┘  │ │
│  └──────────────────────────────────────────────────────────────┘ │
│                                                                     │
│  ┌─ 实时数据 ─────────────────┐ ┌─ 最新告警 ─────────────────────┐ │
│  │ 点位名称    当前值   状态   │ │ 级别  点位      消息    时间   │ │
│  │ ─────────────────────────  │ │ ─────────────────────────────  │ │
│  │ A1-温度-01   24.5℃   正常  │ │ 🔴严重 UPS-01  电池告警  10:23  │ │
│  │ A1-湿度-01   45.2%   正常  │ │ 🟡一般 AC-03   温度过高  10:15  │ │
│  │ UPS-01-电压  220.5V  正常  │ │ 🟡一般 PDU-02  过载警告  09:58  │ │
│  │ PDU-01-功率  12.5kW  正常  │ │ 🔵提示 温度-05 数据异常  09:45  │ │
│  │ ...                        │ │ ...                            │ │
│  └────────────────────────────┘ └────────────────────────────────┘ │
│                                                                     │
└─────────────────────────────────────────────────────────────────────┘
```

### 3.3 统计卡片说明

| 卡片 | 数据含义 | 点击跳转 |
|-----|---------|---------|
| 监控点位 | 系统中配置的监控点总数 | 点位管理页面 |
| 正常点位 | 当前状态正常的点位数 | - |
| 告警点位 | 当前处于告警状态的点位数 | 告警管理页面 |
| 离线点位 | 当前离线或通讯中断的点位数 | 点位管理页面 |

### 3.4 能源统计卡片

**[截图位置: 能源统计卡片区域]**

| 卡片 | 说明 | 交互功能 |
|-----|------|---------|
| 实时功率 | 当前总功率消耗，含IT负载和制冷分项 | 悬停显示趋势曲线，点击进入用电监控 |
| PUE | 电源使用效率指标，越接近1越好 | 显示目标对比、趋势曲线 |
| 需量状态 | 当前需量利用率及超申报风险 | 显示申报值对比，点击进入需量分析 |
| 今日费用 | 今日累计电费，含峰谷分布 | 点击进入能耗统计 |
| 节能建议 | 待处理节能建议数量 | 点击进入节能中心 |

### 3.5 操作指南

#### 刷新数据
点击【刷新数据】按钮可手动刷新所有数据。系统默认每10秒自动刷新。

#### 打开数字孪生大屏
点击【打开数字孪生大屏】按钮，将在新窗口中打开3D可视化大屏展示界面。

#### 加载演示数据
点击【演示数据】按钮，可加载模拟数据用于功能演示和培训。

> ⚠️ **注意**：演示数据仅供测试使用，不会影响真实数据。

---

## 4. 用电管理

用电管理模块是系统的核心功能之一，提供全面的能源监控和优化能力。

### 4.1 模块导航

```
用电管理
├── 用电监控    ─── 实时能耗监控、PUE分析
├── 能耗统计    ─── 历史能耗数据、趋势分析
├── 节能中心    ─── 需量分析、负荷转移、优化建议
├── 配电配置    ─── 变压器、计量点、电价配置
├── 配电拓扑    ─── 配电系统可视化
├── 负荷调节    ─── 设备负荷调节配置
└── 执行管理    ─── 节能方案执行跟踪
```

### 4.2 用电监控

**[截图位置: 用电监控页面]**

#### 界面布局

```
┌─────────────────────────────────────────────────────────────────────┐
│                          用电监控                                    │
├─────────────────────────────────────────────────────────────────────┤
│                                                                     │
│  ┌─────────┐ ┌─────────┐ ┌─────────┐ ┌─────────┐ ┌─────────┐ ┌────┐│
│  │总功率    │ │IT负载   │ │制冷功率  │ │当前PUE  │ │今日用电  │ │今日││
│  │ 485 kW │ │ 320 kW │ │ 145 kW │ │  1.42  │ │8,520kWh│ │费用││
│  └─────────┘ └─────────┘ └─────────┘ └─────────┘ └─────────┘ └────┘│
│                                                                     │
│  ┌─ PUE实时监控 ────────────────┐ ┌─ PUE趋势 ───────────────────┐  │
│  │                              │ │  [时] [日] [周] [月]         │  │
│  │      ╭──────────╮           │ │                              │  │
│  │     ╱            ╲          │ │  1.6 ┤    ╱╲                 │  │
│  │    │    1.42     │          │ │      │   ╱  ╲    ╱╲          │  │
│  │    │    PUE      │          │ │  1.4 ┤──╱────╲──╱──╲────     │  │
│  │     ╲            ╱          │ │      │ ╱      ╲╱    ╲        │  │
│  │      ╰──────────╯           │ │  1.2 ┤╱              ╲       │  │
│  │                              │ │      └─────────────────────  │  │
│  │  总功率: 485 kW              │ │      00  06  12  18  24     │  │
│  │  IT功率: 320 kW              │ │                              │  │
│  │  制冷功率: 145 kW            │ │  最小: 1.35  平均: 1.42      │  │
│  │  UPS损耗: 20 kW              │ │  最大: 1.58                  │  │
│  └──────────────────────────────┘ └──────────────────────────────┘  │
│                                                                     │
│  ┌─ 需量状态 ───────────────────┐ ┌─ 费用分析 ──────────────────┐  │
│  │  当前需量: 485 kW            │ │  今日费用: ¥2,340           │  │
│  │  申报需量: 600 kW            │ │  本月费用: ¥68,420          │  │
│  │  利用率: 80.8%    [安全]    │ │                              │  │
│  │                              │ │  峰谷比例:                   │  │
│  │  今日最大: 512 kW (14:30)   │ │  ████████░░ 峰 65%          │  │
│  │  超申报风险: 低              │ │  ██████░░░░ 平 25%          │  │
│  │                              │ │  ██░░░░░░░░ 谷 10%          │  │
│  │  [查看需量分析]              │ │                              │  │
│  └──────────────────────────────┘ └──────────────────────────────┘  │
│                                                                     │
└─────────────────────────────────────────────────────────────────────┘
```

#### PUE指标说明

| PUE范围 | 等级 | 颜色 | 说明 |
|--------|------|-----|------|
| < 1.4 | 优秀 | 🟢 绿色 | 能效优秀，处于行业领先水平 |
| 1.4-1.6 | 良好 | 🔵 蓝色 | 能效良好，达到行业平均水平 |
| 1.6-2.0 | 一般 | 🟡 黄色 | 有优化空间，建议关注 |
| > 2.0 | 较差 | 🔴 红色 | 能效较低，需要改进 |

> **PUE计算公式**: PUE = 总功率 ÷ IT功率

### 4.3 节能中心

节能中心是能源优化的核心模块，提供从分析到执行的完整闭环。

**[截图位置: 节能中心页面]**

#### 4.3.1 Tab页结构

```
┌─────────────────────────────────────────────────────────────────────┐
│  节能中心                                                           │
├─────────────────────────────────────────────────────────────────────┤
│  ┌──────────┬──────────┬──────────┐                                │
│  │ 优化总览 │ 需量分析 │ 负荷转移 │                                │
│  └──────────┴──────────┴──────────┘                                │
└─────────────────────────────────────────────────────────────────────┘
```

#### 4.3.2 优化总览

为初学者设计的快速入口，展示整体优化状况。

**[截图位置: 优化总览Tab]**

```
┌─────────────────────────────────────────────────────────────────────┐
│  优化总览                                          [智能分析]       │
├─────────────────────────────────────────────────────────────────────┤
│                                                                     │
│  ┌───────────┐ ┌───────────┐ ┌───────────┐ ┌───────────┐          │
│  │潜在年节省  │ │待处理建议  │ │已采纳建议  │ │已完成建议  │          │
│  │ ¥12.6万  │ │    5     │ │    3     │ │    8     │          │
│  └───────────┘ └───────────┘ └───────────┘ └───────────┘          │
│                                                                     │
│  ┌─ 高优先级建议 ───────────────────────────────────────────────┐  │
│  │                                                               │  │
│  │  🔴 需量申报优化                              年节省 ¥3.2万   │  │
│  │     当前申报800kW，建议降至650kW                              │  │
│  │     [查看详情] [立即处理]                                     │  │
│  │                                                               │  │
│  │  🟡 峰谷时段转移                              年节省 ¥2.1万   │  │
│  │     建议将部分负荷转移至谷时段                                │  │
│  │     [查看详情] [立即处理]                                     │  │
│  │                                                               │  │
│  └───────────────────────────────────────────────────────────────┘  │
│                                                                     │
│  快捷操作: [查看所有建议] [查看执行计划] [生成报告]                 │
│                                                                     │
└─────────────────────────────────────────────────────────────────────┘
```

#### 4.3.3 需量分析

分析申报需量与实际用量的关系，发现优化机会。

**[截图位置: 需量分析Tab]**

```
┌─────────────────────────────────────────────────────────────────────┐
│  需量分析                                                           │
├─────────────────────────────────────────────────────────────────────┤
│  计量点: [总表-1号楼  ▼]  日期: [2026-01-27]  [刷新]               │
├─────────────────────────────────────────────────────────────────────┤
│                                                                     │
│  ┌─ 15分钟滑动窗口需量曲线 ─────────────────┐ ┌─ 峰值分析 ───────┐ │
│  │                                          │ │                   │ │
│  │  kW                                      │ │ 申报需量: 800 kW │ │
│  │  800 ┤─ ─ ─ ─ ─ ─ ─ ─ 申报线            │ │                   │ │
│  │      │        ╱╲                         │ │ 平均需量: 485 kW │ │
│  │  600 ┤       ╱  ╲      ╱╲               │ │                   │ │
│  │      │      ╱    ╲    ╱  ╲              │ │ 30日最大: 612 kW │ │
│  │  400 ┤─────╱──────╲──╱────╲────         │ │                   │ │
│  │      │    ╱        ╲╱      ╲            │ │ 超申报次数: 0次  │ │
│  │  200 ┤───╱──────────────────╲───        │ │                   │ │
│  │      │  ╱                    ╲          │ │ 利用率:          │ │
│  │    0 ┤──────────────────────────        │ │ ████████░░ 76.5% │ │
│  │      └──────────────────────────        │ │                   │ │
│  │       00  04  08  12  16  20  24        │ │ 状态: ✅ 安全     │ │
│  └──────────────────────────────────────────┘ └───────────────────┘ │
│                                                                     │
│  ┌─ 需量优化方案 ───────────────────────────────────────────────┐  │
│  │                                                               │  │
│  │  ┌───────────┐ ┌───────────┐ ┌───────────┐ ┌───────────┐    │  │
│  │  │当前申报    │ │建议申报    │ │预计年节省  │ │优化建议数  │    │  │
│  │  │ 800 kW   │ │ 650 kW   │ │ ¥32,400  │ │    3     │    │  │
│  │  └───────────┘ └───────────┘ └───────────┘ └───────────┘    │  │
│  │                                                               │  │
│  │  📋 优化建议:                                                 │  │
│  │  1. 调整申报需量从800kW降至650kW，裕度10%                     │  │
│  │  2. 错峰启动大型设备，避免需量叠加                             │  │
│  │  3. 安装需量控制器，实时监控告警                               │  │
│  │                                                               │  │
│  └───────────────────────────────────────────────────────────────┘  │
│                                                                     │
└─────────────────────────────────────────────────────────────────────┘
```

**需量利用率说明：**

| 利用率范围 | 状态 | 建议 |
|-----------|------|-----|
| < 70% | 🔴 过低 | 申报需量偏高，建议下调以减少基本电费 |
| 70%-85% | 🟢 合理 | 申报需量合理，保持当前设置 |
| 85%-95% | 🟡 偏高 | 接近申报值，注意监控避免超限 |
| > 95% | 🔴 危险 | 存在超申报风险，需立即关注 |

#### 4.3.4 负荷转移分析

分析可转移设备，将高峰负荷转移到低谷时段以降低电费。

**[截图位置: 负荷转移Tab]**

```
┌─────────────────────────────────────────────────────────────────────┐
│  负荷转移分析                                            [刷新]     │
├─────────────────────────────────────────────────────────────────────┤
│                                                                     │
│  ┌───────────┐ ┌───────────┐ ┌───────────┐ ┌───────────┐          │
│  │设备总数    │ │可转移设备  │ │可转移功率  │ │潜在节省    │          │
│  │   45     │ │   12     │ │  85 kW   │ │ ¥2.1万/年 │          │
│  └───────────┘ └───────────┘ └───────────┘ └───────────┘          │
│                                                                     │
│  ┌─ 设备选择 ─────────────────────┐ ┌─ 转移规则配置 ──────────────┐│
│  │                                │ │                             ││
│  │ ☑ 全选可转移设备               │ │ 优化策略: [最大收益 ▼]      ││
│  │                                │ │                             ││
│  │ ☑ 精密空调1    50kW   可调15kW │ │ 转移规则:                   ││
│  │ ☑ 精密空调2    50kW   可调15kW │ │ ┌─────────────────────────┐││
│  │ ☐ 精密空调3    45kW   可调13kW │ │ │规则1: 峰→谷             │││
│  │ ☑ 照明系统     20kW   可调10kW │ │ │ 转移功率: 30 kW         │││
│  │ ☐ 充电桩       30kW   可调30kW │ │ │ 转移时长: 4 小时        │││
│  │                                │ │ │ 源时段: 10:00-12:00     │││
│  │ 已选: 3台  总功率: 40kW        │ │ │ 目标时段: 00:00-04:00   │││
│  │                                │ │ └─────────────────────────┘││
│  └────────────────────────────────┘ │ [+添加规则]                 ││
│                                      │                             ││
│  ┌─ 收益预测 ─────────────────────┐ │ 日节省: ¥86.4              ││
│  │                                │ │ 年节省: ¥21,600            ││
│  │ 日节省: ¥86.4                  │ └─────────────────────────────┘│
│  │ 年节省: ¥21,600 (250工作日)    │                               │
│  │                                │                               │
│  │ 计算公式:                      │                               │
│  │ = 转移功率 × 时长 × 电价差     │                               │
│  │ = 30kW × 4h × (0.95-0.35)     │                               │
│  │ = 72 kWh × 0.60元/kWh         │                               │
│  │ = ¥43.2/次 × 2次/天           │                               │
│  │ = ¥86.4/天                    │                               │
│  └────────────────────────────────┘                               │
│                                                                     │
│                                              [执行方案]             │
│                                                                     │
└─────────────────────────────────────────────────────────────────────┘
```

### 4.4 执行管理

跟踪节能方案的执行进度和效果。

**[截图位置: 执行管理页面]**

```
┌─────────────────────────────────────────────────────────────────────┐
│  执行管理                                                           │
├─────────────────────────────────────────────────────────────────────┤
│                                                                     │
│  ┌───────────┐ ┌───────────┐ ┌───────────┐ ┌───────────┐          │
│  │ 总计划数   │ │预期年节省  │ │实际年节省  │ │总体达成率  │          │
│  │    8     │ │  24.5万   │ │  2.9万   │ │  102%    │          │
│  │待执行:3   │ │   元     │ │   元     │ │   ✓     │          │
│  │执行中:2   │ │          │ │ (已追踪1) │ │          │          │
│  │已完成:3   │ │    ℹ️    │ │    ℹ️    │ │    ℹ️    │          │
│  └───────────┘ └───────────┘ └───────────┘ └───────────┘          │
│                                                                     │
│  状态筛选: [全部 ▼]                                                 │
│                                                                     │
│  ┌─ 执行计划列表 ───────────────────────────────────────────────┐  │
│  │ ID   计划名称                    预期节省   状态     操作     │  │
│  │ ───────────────────────────────────────────────────────────  │  │
│  │ 8    负荷转移方案-2026-01-27     ¥21,600   🟡待执行  [详情]  │  │
│  │ 7    需量优化方案-2026-01-26     ¥32,400   🔵执行中  [详情]  │  │
│  │ 6    空调温度优化-2026-01-25     ¥18,500   ✅已完成  [详情]  │  │
│  │ ...                                                          │  │
│  └──────────────────────────────────────────────────────────────┘  │
│                                                                     │
│                                              第1页/共2页  [上一页][下一页]│
└─────────────────────────────────────────────────────────────────────┘
```

#### 执行计划详情抽屉

点击【详情】按钮，右侧滑出详情面板：

**[截图位置: 执行计划详情抽屉]**

```
┌────────────────────────────────────────┐
│  计划详情                        [×]  │
├────────────────────────────────────────┤
│                                        │
│  负荷转移方案 - 2026-01-27             │
│  状态: 🟡 待执行                       │
│                                        │
│  [查看原配置]                          │
│                                        │
│  ┌─ 进度概览 ─────────────────────┐   │
│  │                                │   │
│  │  ████████░░░░░░░░░░░░  40%    │   │
│  │                                │   │
│  │  任务统计:                     │   │
│  │  • 自动任务: 2/5 完成          │   │
│  │  • 手动任务: 0/2 完成          │   │
│  │                                │   │
│  └────────────────────────────────┘   │
│                                        │
│  ┌─ 任务清单 ─────────────────────┐   │
│  │                                │   │
│  │  ☑ 精密空调1温度调节   [自动]  │   │
│  │    22℃→26℃ 22:00-06:00       │   │
│  │    状态: ✅ 已完成             │   │
│  │                                │   │
│  │  ☑ 精密空调2温度调节   [自动]  │   │
│  │    22℃→26℃ 22:00-06:00       │   │
│  │    状态: ✅ 已完成             │   │
│  │                                │   │
│  │  ☐ 照明亮度调节        [手动]  │   │
│  │    100%→50% 22:00-06:00       │   │
│  │    状态: ⏳ 待执行             │   │
│  │                                │   │
│  └────────────────────────────────┘   │
│                                        │
│  ┌─ 效果追踪 ─────────────────────┐   │
│  │  预期年节省: ¥21,600           │   │
│  │  实际年节省: 统计中...          │   │
│  │  达成率: --%                   │   │
│  │                                │   │
│  │  [启动效果追踪]                 │   │
│  └────────────────────────────────┘   │
│                                        │
└────────────────────────────────────────┘
```

#### 统计指标计算说明

| 指标 | 计算方式 | 说明 |
|-----|---------|------|
| 总计划数 | COUNT(所有计划) | 包含所有状态的执行计划 |
| 预期年节省 | SUM(所有计划的expected_saving) | 所有计划的预期节省总和 |
| 实际年节省 | SUM(已追踪计划的actual_saving年化值) | 仅统计已完成追踪的计划 |
| 总体达成率 | 实际年节省 / 已追踪计划预期节省 × 100% | 仅计算已追踪计划的达成情况 |

### 4.5 配电配置

配置电力基础设施和电价信息。

**[截图位置: 配电配置页面]**

#### Tab页说明

| Tab | 功能 | 主要字段 |
|-----|------|---------|
| 变压器 | 配置变压器信息 | 编号、名称、容量(kVA)、高/低压侧电压、位置、状态 |
| 计量点 | 配置电表计量点 | 编号、名称、表号、申报需量(kW)、计费方式 |
| 配电柜 | 配置配电柜信息 | 编号、名称、类型、额定电流(A)、位置 |
| 配电回路 | 配置供电回路 | 编号、名称、负载类型、额定电流、可转移性 |
| 电价配置 | 配置分时电价 | 时段名称、类型(尖/峰/平/谷)、起止时间、电价(元/kWh) |

#### 电价配置示例

```
┌─────────────────────────────────────────────────────────────────────┐
│  电价配置                                    [上传账单识别] [新增]   │
├─────────────────────────────────────────────────────────────────────┤
│                                                                     │
│  ┌─────────┐ ┌─────────┐ ┌─────────┐ ┌─────────┐                  │
│  │尖峰电价  │ │峰时电价  │ │平时电价  │ │谷时电价  │                  │
│  │ ¥1.28   │ │ ¥1.05   │ │ ¥0.68   │ │ ¥0.35   │                  │
│  │  /kWh   │ │  /kWh   │ │  /kWh   │ │  /kWh   │                  │
│  └─────────┘ └─────────┘ └─────────┘ └─────────┘                  │
│                                                                     │
│  ┌─ 时段配置表 ─────────────────────────────────────────────────┐  │
│  │ 时段名称    类型    起始时间   结束时间   电价     状态   操作 │  │
│  │ ─────────────────────────────────────────────────────────────  │  │
│  │ 尖峰时段   🔴尖峰   10:00     12:00    ¥1.28   启用  [编辑]  │  │
│  │ 高峰时段1  🟠峰     08:00     10:00    ¥1.05   启用  [编辑]  │  │
│  │ 高峰时段2  🟠峰     14:00     18:00    ¥1.05   启用  [编辑]  │  │
│  │ 平时段1   🟡平     06:00     08:00    ¥0.68   启用  [编辑]  │  │
│  │ 平时段2   🟡平     12:00     14:00    ¥0.68   启用  [编辑]  │  │
│  │ 平时段3   🟡平     18:00     22:00    ¥0.68   启用  [编辑]  │  │
│  │ 谷时段    🟢谷     22:00     06:00    ¥0.35   启用  [编辑]  │  │
│  └──────────────────────────────────────────────────────────────┘  │
│                                                                     │
└─────────────────────────────────────────────────────────────────────┘
```

---

## 5. 告警管理

### 5.1 功能概述

告警管理模块用于查看、处理和跟踪系统中产生的各类告警事件。

### 5.2 界面布局

**[截图位置: 告警管理页面]**

```
┌─────────────────────────────────────────────────────────────────────┐
│  告警管理                                                           │
├─────────────────────────────────────────────────────────────────────┤
│                                                                     │
│  ┌───────────┐ ┌───────────┐ ┌───────────┐ ┌───────────┐          │
│  │ 🔴 严重    │ │ 🟠 重要    │ │ 🟡 一般    │ │ 🔵 提示    │          │
│  │    3     │ │    5     │ │    12    │ │    8     │          │
│  └───────────┘ └───────────┘ └───────────┘ └───────────┘          │
│                                                                     │
│  状态: [全部 ▼]  级别: [全部 ▼]  关键字: [________]  [搜索] [批量确认]│
│                                                                     │
│  ┌─ 告警列表 ───────────────────────────────────────────────────┐  │
│  │ ☐  级别   点位编号    点位名称     告警消息      时间    状态  操作│  │
│  │ ─────────────────────────────────────────────────────────────  │  │
│  │ ☐  🔴严重  UPS-01     1号UPS      电池电压过低   10:23  活动  [确认]│  │
│  │ ☐  🟠重要  AC-03      3号空调     出风温度过高   10:15  活动  [确认]│  │
│  │ ☐  🟡一般  PDU-02     2号PDU      A相电流过载   09:58  已确认 [解除]│  │
│  │ ☐  🔵提示  TEMP-05    温度传感器5  数据采集异常   09:45  活动  [确认]│  │
│  │ ☐  🟡一般  DOOR-01    机房门禁     异常开启      09:30  已解除 -    │  │
│  │ ...                                                              │  │
│  └──────────────────────────────────────────────────────────────┘  │
│                                                                     │
│                                              共28条  第1页/共3页     │
└─────────────────────────────────────────────────────────────────────┘
```

### 5.3 告警级别说明

| 级别 | 颜色 | 含义 | 典型场景 |
|-----|------|-----|---------|
| 严重 | 🔴 红色 | 需要立即处理的紧急情况 | UPS故障、温度超限、供电中断 |
| 重要 | 🟠 橙色 | 较严重问题，需优先处理 | 设备过载、通讯中断 |
| 一般 | 🟡 黄色 | 一般性告警，需关注 | 阈值预警、性能下降 |
| 提示 | 🔵 蓝色 | 信息性提示 | 设备维护、数据异常 |

### 5.4 告警状态流转

```
┌──────────┐      ┌──────────┐      ┌──────────┐
│  活动    │ ───► │  已确认  │ ───► │  已解除  │
│ (Active) │ 确认  │(Ack'd)  │ 解除  │(Resolved)│
└──────────┘      └──────────┘      └──────────┘
```

### 5.5 操作指南

#### 确认告警
1. 在告警列表中找到需要确认的告警
2. 点击【确认】按钮
3. 告警状态变为"已确认"

#### 批量确认
1. 勾选多条告警记录
2. 点击【批量确认】按钮
3. 所有选中的告警变为"已确认"状态

#### 解除告警
1. 找到已确认的告警
2. 在问题解决后，点击【解除】按钮
3. 告警状态变为"已解除"

---

## 6. 资产管理

### 6.1 资产台账

**[截图位置: 资产台账页面]**

```
┌─────────────────────────────────────────────────────────────────────┐
│  资产台账                                                           │
├─────────────────────────────────────────────────────────────────────┤
│                                                                     │
│  ┌─────────┐ ┌─────────┐ ┌─────────┐ ┌─────────┐ ┌─────────┐ ┌────┐│
│  │资产总数  │ │在用资产  │ │库存资产  │ │维护中   │ │资产总值  │ │即将││
│  │  256   │ │  198   │ │   42   │ │   16   │ │ ¥850万 │ │过保││
│  │        │ │        │ │        │ │        │ │        │ │ 12 ││
│  └─────────┘ └─────────┘ └─────────┘ └─────────┘ └─────────┘ └────┘│
│                                                                     │
│  类型: [全部 ▼]  状态: [全部 ▼]  关键字: [______]  [搜索] [导入] [导出]│
│                                                                     │
│  ┌─ 资产列表 ───────────────────────────────────────────────────┐  │
│  │ 资产编号    名称        类型    品牌    位置     状态   保修   操作│  │
│  │ ─────────────────────────────────────────────────────────────  │  │
│  │ SRV-001    服务器01    服务器  Dell   A1-01-U1  在用   ✅正常 [详情]│  │
│  │ UPS-001    UPS电源01   UPS    APC    配电间    在用   ⚠️即将 [详情]│  │
│  │ AC-001     精密空调01  空调    Emerson 机房A区  在用   ✅正常 [详情]│  │
│  │ PDU-001    配电单元01  PDU    Raritan A1-01   在用   ✅正常 [详情]│  │
│  │ ...                                                              │  │
│  └──────────────────────────────────────────────────────────────┘  │
│                                                                     │
└─────────────────────────────────────────────────────────────────────┘
```

#### 资产类型

| 类型 | 图标 | 说明 |
|-----|------|-----|
| 服务器 | 🖥️ | 计算服务器、存储服务器 |
| 网络设备 | 🌐 | 交换机、路由器、防火墙 |
| 存储设备 | 💾 | NAS、SAN存储 |
| UPS | 🔋 | 不间断电源 |
| PDU | 🔌 | 配电单元 |
| 空调 | ❄️ | 精密空调、新风机 |
| 机柜 | 📦 | 服务器机柜 |
| 传感器 | 📡 | 温湿度、烟感、漏水传感器 |

#### 资产状态

| 状态 | 含义 |
|-----|------|
| 库存 | 采购入库，待部署 |
| 在用 | 已部署使用中 |
| 借用 | 临时借出使用 |
| 维护 | 正在维修维护 |
| 报废 | 已报废淘汰 |

### 6.2 机柜管理

**[截图位置: 机柜管理页面]**

```
┌─────────────────────────────────────────────────────────────────────┐
│  机柜管理                                              [新增机柜]    │
├─────────────────────────────────────────────────────────────────────┤
│                                                                     │
│  ┌─ 机柜列表 ───────────────────────────────────────────────────┐  │
│  │ 编号    名称      位置     总U数  已用U  利用率      操作     │  │
│  │ ─────────────────────────────────────────────────────────────  │  │
│  │ A1-01  1号机柜   A区1列1  42U   32U   ████████░░ 76%  [U位图] │  │
│  │ A1-02  2号机柜   A区1列2  42U   28U   ███████░░░ 67%  [U位图] │  │
│  │ A2-01  3号机柜   A区2列1  42U   42U   ██████████ 100% [U位图] │  │
│  │ B1-01  4号机柜   B区1列1  42U   15U   ████░░░░░░ 36%  [U位图] │  │
│  │ ...                                                              │  │
│  └──────────────────────────────────────────────────────────────┘  │
│                                                                     │
└─────────────────────────────────────────────────────────────────────┘
```

#### U位图视图

点击【U位图】按钮，显示机柜详细U位占用情况：

```
┌────────────────────────────────┐
│  A1-01 机柜U位图         [×]  │
├────────────────────────────────┤
│                                │
│  U42 │ ░░░░░░░░░░░░░░ │ 空闲  │
│  U41 │ ░░░░░░░░░░░░░░ │ 空闲  │
│  U40 │ ████████████████ │ SRV-005 (2U) │
│  U39 │ ████████████████ │       │
│  U38 │ ░░░░░░░░░░░░░░ │ 空闲  │
│  ... │                  │       │
│  U10 │ ████████████████ │ SRV-003 (4U) │
│  U9  │ ████████████████ │       │
│  U8  │ ████████████████ │       │
│  U7  │ ████████████████ │       │
│  U6  │ ░░░░░░░░░░░░░░ │ 空闲  │
│  ... │                  │       │
│  U2  │ ████████████████ │ PDU-001 (2U) │
│  U1  │ ████████████████ │       │
│                                │
│  ■ 已占用: 32U  □ 空闲: 10U   │
│                                │
└────────────────────────────────┘
```

---

## 7. 运维管理

### 7.1 工单管理

**[截图位置: 工单管理页面]**

```
┌─────────────────────────────────────────────────────────────────────┐
│  工单管理                                              [创建工单]    │
├─────────────────────────────────────────────────────────────────────┤
│                                                                     │
│  ┌───────────┐ ┌───────────┐ ┌───────────┐ ┌───────────┐          │
│  │ 工单总数   │ │ 待处理    │ │ 处理中    │ │ 已完成    │          │
│  │   156    │ │    12    │ │    8     │ │   136    │          │
│  └───────────┘ └───────────┘ └───────────┘ └───────────┘          │
│                                                                     │
│  状态: [全部 ▼]  优先级: [全部 ▼]  类型: [全部 ▼]  [搜索]           │
│                                                                     │
│  ┌─ 工单列表 ───────────────────────────────────────────────────┐  │
│  │ 工单号      标题           类型   优先级  处理人  状态    操作  │  │
│  │ ─────────────────────────────────────────────────────────────  │  │
│  │ WO-2026-156 UPS电池更换    维护   🔴紧急  张工   处理中  [详情] │  │
│  │ WO-2026-155 空调漏水处理   故障   🟠高    李工   待处理  [详情] │  │
│  │ WO-2026-154 服务器上架     变更   🟡中    王工   已完成  [详情] │  │
│  │ WO-2026-153 线路巡检      巡检   🟢低    赵工   已完成  [详情] │  │
│  │ ...                                                              │  │
│  └──────────────────────────────────────────────────────────────┘  │
│                                                                     │
└─────────────────────────────────────────────────────────────────────┘
```

#### 工单类型

| 类型 | 说明 | 示例 |
|-----|------|-----|
| 故障 | 设备故障报修 | 空调故障、UPS告警 |
| 维护 | 计划性维护保养 | 电池更换、滤网清洗 |
| 巡检 | 日常巡检任务 | 设备巡检、线路检查 |
| 变更 | 设备变更操作 | 服务器上架、网络调整 |
| 其他 | 其他类型工单 | 咨询、建议 |

#### 工单状态流转

```
┌──────────┐    ┌──────────┐    ┌──────────┐    ┌──────────┐
│  待处理  │ ─► │  已分配  │ ─► │  处理中  │ ─► │  已完成  │
└──────────┘    └──────────┘    └──────────┘    └──────────┘
     │                                               │
     │          ┌──────────┐                        │
     └────────► │  已取消  │ ◄──────────────────────┘
                └──────────┘
```

### 7.2 巡检管理

**[截图位置: 巡检管理页面]**

#### 巡检计划Tab

```
┌─────────────────────────────────────────────────────────────────────┐
│  巡检管理                                                           │
├─────────────────────────────────────────────────────────────────────┤
│  ┌──────────┬──────────┐                                           │
│  │ 巡检计划 │ 巡检任务 │                                           │
│  └──────────┴──────────┘                                           │
├─────────────────────────────────────────────────────────────────────┤
│                                                          [新增计划] │
│                                                                     │
│  ┌─ 巡检计划列表 ────────────────────────────────────────────────┐ │
│  │ 计划名称        周期     巡检人员   巡检区域    状态   操作    │ │
│  │ ───────────────────────────────────────────────────────────── │ │
│  │ 日常设备巡检    每日     张工      机房全区    启用   [编辑]  │ │
│  │ 空调系统巡检    每周     李工      空调机组    启用   [编辑]  │ │
│  │ UPS系统巡检    每月     王工      配电间     启用   [编辑]  │ │
│  │ 消防设施巡检    每季度   赵工      全楼层     启用   [编辑]  │ │
│  │ ...                                                           │ │
│  └───────────────────────────────────────────────────────────────┘ │
│                                                                     │
└─────────────────────────────────────────────────────────────────────┘
```

#### 巡检任务Tab

```
┌─────────────────────────────────────────────────────────────────────┐
│  状态: [全部 ▼]  日期范围: [2026-01-01] 至 [2026-01-27]  [查询]    │
├─────────────────────────────────────────────────────────────────────┤
│                                                                     │
│  ┌─ 巡检任务列表 ────────────────────────────────────────────────┐ │
│  │ 任务编号      计划名称       巡检人  计划时间   状态    操作   │ │
│  │ ───────────────────────────────────────────────────────────── │ │
│  │ INS-2026-089  日常设备巡检   张工   01-27 09:00 待执行 [执行] │ │
│  │ INS-2026-088  日常设备巡检   张工   01-26 09:00 已完成 [详情] │ │
│  │ INS-2026-087  空调系统巡检   李工   01-25 14:00 已完成 [详情] │ │
│  │ ...                                                           │ │
│  └───────────────────────────────────────────────────────────────┘ │
│                                                                     │
└─────────────────────────────────────────────────────────────────────┘
```

### 7.3 知识库

**[截图位置: 知识库页面]**

```
┌─────────────────────────────────────────────────────────────────────┐
│  知识库                                              [新增文章]      │
├─────────────────────────────────────────────────────────────────────┤
│                                                                     │
│  分类: [全部 ▼]  关键字: [______________]  [搜索]                   │
│                                                                     │
│  ┌─────────────────┐ ┌─────────────────┐ ┌─────────────────┐      │
│  │ 📋 UPS故障处理   │ │ 📋 空调维护指南  │ │ 📋 应急预案     │      │
│  │                 │ │                 │ │                 │      │
│  │ 故障处理        │ │ 操作指南        │ │ 安全规程        │      │
│  │                 │ │                 │ │                 │      │
│  │ 本文介绍UPS常   │ │ 精密空调日常维  │ │ 数据中心应急    │      │
│  │ 见故障的诊断与  │ │ 护保养操作规范  │ │ 预案及处理流程  │      │
│  │ 处理方法...     │ │ 及注意事项...   │ │ ...             │      │
│  │                 │ │                 │ │                 │      │
│  │ 👁️ 128  👍 25   │ │ 👁️ 256  👍 48   │ │ 👁️ 89   👍 12   │      │
│  └─────────────────┘ └─────────────────┘ └─────────────────┘      │
│                                                                     │
│  ┌─────────────────┐ ┌─────────────────┐ ┌─────────────────┐      │
│  │ 📋 配电系统规范  │ │ 📋 服务器上架   │ │ 📋 网络故障排查  │      │
│  │                 │ │                 │ │                 │      │
│  │ ...             │ │ ...             │ │ ...             │      │
│  └─────────────────┘ └─────────────────┘ └─────────────────┘      │
│                                                                     │
└─────────────────────────────────────────────────────────────────────┘
```

#### 文章分类

| 分类 | 说明 |
|-----|------|
| 故障处理 | 各类设备故障诊断与处理方法 |
| 操作指南 | 标准操作规程和使用说明 |
| 维护标准 | 设备维护保养标准和规范 |
| 安全规程 | 安全操作规程和应急预案 |
| 设备手册 | 设备技术资料和操作手册 |
| 最佳实践 | 运维经验总结和最佳实践 |

---

## 8. 数据分析与报表

### 8.1 历史数据

**[截图位置: 历史数据页面]**

```
┌─────────────────────────────────────────────────────────────────────┐
│  历史数据                                                           │
├─────────────────────────────────────────────────────────────────────┤
│                                                                     │
│  监控点位: [A1-温度-01  ▼]                                          │
│  时间范围: [2026-01-20 00:00] 至 [2026-01-27 23:59]                 │
│  数据粒度: ○原始数据 ●分钟均值 ○小时均值 ○日均值                    │
│                                                              [查询] │
│                                                                     │
│  ┌─ 趋势图 ─────────────────────────────────────────────────────┐  │
│  │                                                               │  │
│  │  ℃                                                           │  │
│  │  28 ┤                    ╱╲                                  │  │
│  │     │           ╱╲      ╱  ╲      ╱╲                        │  │
│  │  26 ┤──────────╱──╲────╱────╲────╱──╲────────────           │  │
│  │     │         ╱    ╲  ╱      ╲  ╱    ╲                      │  │
│  │  24 ┤────────╱──────╲╱────────╲╱──────╲──────────           │  │
│  │     │       ╱                          ╲                    │  │
│  │  22 ┤──────╱────────────────────────────╲────────           │  │
│  │     └───────────────────────────────────────────             │  │
│  │      01-20  01-21  01-22  01-23  01-24  01-25  01-26  01-27  │  │
│  │                                                               │  │
│  └───────────────────────────────────────────────────────────────┘  │
│                                                                     │
│  ┌─ 统计信息 ────────┐ ┌─ 数据明细 ─────────────────────────────┐  │
│  │                   │ │ 时间              数值      质量       │  │
│  │ 数据点数: 10,080  │ │ ─────────────────────────────────────  │  │
│  │ 最小值: 21.5℃    │ │ 2026-01-27 10:00  24.5℃    正常       │  │
│  │ 最大值: 27.8℃    │ │ 2026-01-27 09:59  24.3℃    正常       │  │
│  │ 平均值: 24.2℃    │ │ 2026-01-27 09:58  24.2℃    正常       │  │
│  │ 标准差: 1.2℃     │ │ ...                                    │  │
│  │ 变化率: +2.3%    │ │                                        │  │
│  │                   │ │              [导出Excel]               │  │
│  └───────────────────┘ └────────────────────────────────────────┘  │
│                                                                     │
└─────────────────────────────────────────────────────────────────────┘
```

### 8.2 报表分析

**[截图位置: 报表分析页面]**

```
┌─────────────────────────────────────────────────────────────────────┐
│  报表分析                                                           │
├─────────────────────────────────────────────────────────────────────┤
│  ┌──────────┬──────────┬──────────┬──────────┐                     │
│  │  日报表  │  周报表  │  月报表  │ 自定义报表│                     │
│  └──────────┴──────────┴──────────┴──────────┘                     │
├─────────────────────────────────────────────────────────────────────┤
│                                                                     │
│  报表日期: [2026-01-26]                          [生成报表] [导出]  │
│                                                                     │
│  ┌─ 点位统计 ───────────────────────────────────────────────────┐  │
│  │ 点位名称      最小值    最大值    平均值    告警次数          │  │
│  │ ─────────────────────────────────────────────────────────────  │  │
│  │ A1-温度-01    21.5℃    27.8℃    24.2℃      0               │  │
│  │ A1-湿度-01    42.3%     58.6%     48.5%      1               │  │
│  │ UPS-01-电压   218.5V   222.3V   220.1V      0               │  │
│  │ ...                                                           │  │
│  └───────────────────────────────────────────────────────────────┘  │
│                                                                     │
│  ┌─ 告警统计 ───────────────────────────────────────────────────┐  │
│  │                                                               │  │
│  │  级别分布:                      时段分布:                     │  │
│  │  🔴 严重: 2 (8%)               00-06: ██░░░░░░░░ 15%         │  │
│  │  🟠 重要: 5 (20%)              06-12: ████░░░░░░ 25%         │  │
│  │  🟡 一般: 12 (48%)             12-18: ██████░░░░ 35%         │  │
│  │  🔵 提示: 6 (24%)              18-24: ████░░░░░░ 25%         │  │
│  │                                                               │  │
│  └───────────────────────────────────────────────────────────────┘  │
│                                                                     │
└─────────────────────────────────────────────────────────────────────┘
```

---

## 9. 系统设置

### 9.1 阈值配置

**[截图位置: 阈值配置页面]**

```
┌─────────────────────────────────────────────────────────────────────┐
│  系统设置 > 阈值配置                                                │
├─────────────────────────────────────────────────────────────────────┤
│                                                          [新增阈值] │
│                                                                     │
│  ┌─ 阈值配置列表 ────────────────────────────────────────────────┐ │
│  │ 点位名称      高高限   高限    低限    低低限   状态   操作    │ │
│  │ ───────────────────────────────────────────────────────────── │ │
│  │ A1-温度-01    30℃    28℃    18℃    15℃    启用   [编辑]  │ │
│  │ A1-湿度-01    70%     60%     30%     20%     启用   [编辑]  │ │
│  │ UPS-01-电压   250V    240V    200V    190V    启用   [编辑]  │ │
│  │ ...                                                           │ │
│  └───────────────────────────────────────────────────────────────┘ │
│                                                                     │
└─────────────────────────────────────────────────────────────────────┘
```

#### 阈值说明

| 阈值类型 | 告警级别 | 说明 |
|---------|---------|------|
| 高高限 | 🔴 严重 | 超过此值触发严重告警 |
| 高限 | 🟡 一般 | 超过此值触发一般告警 |
| 低限 | 🟡 一般 | 低于此值触发一般告警 |
| 低低限 | 🔴 严重 | 低于此值触发严重告警 |

### 9.2 用户管理

**[截图位置: 用户管理页面]**

```
┌─────────────────────────────────────────────────────────────────────┐
│  系统设置 > 用户管理                                                │
├─────────────────────────────────────────────────────────────────────┤
│                                                          [新增用户] │
│                                                                     │
│  ┌─ 用户列表 ────────────────────────────────────────────────────┐ │
│  │ 用户名    姓名     角色      部门      状态    操作           │ │
│  │ ───────────────────────────────────────────────────────────── │ │
│  │ admin    管理员   系统管理员  运维部    启用    [编辑] [重置] │ │
│  │ zhangsan 张三     运维人员   运维部    启用    [编辑] [重置] │ │
│  │ lisi     李四     能源管理   能源部    启用    [编辑] [重置] │ │
│  │ wangwu   王五     只读用户   管理层    启用    [编辑] [重置] │ │
│  │ ...                                                           │ │
│  └───────────────────────────────────────────────────────────────┘ │
│                                                                     │
└─────────────────────────────────────────────────────────────────────┘
```

#### 用户角色权限

| 角色 | 权限说明 |
|-----|---------|
| 系统管理员 | 所有功能的完全访问权限 |
| 运维人员 | 监控、告警、工单、巡检、资产管理权限 |
| 能源管理 | 用电管理模块完全权限，其他模块只读 |
| 只读用户 | 所有模块的只读权限 |

### 9.3 系统日志

**[截图位置: 系统日志页面]**

```
┌─────────────────────────────────────────────────────────────────────┐
│  系统设置 > 系统日志                                                │
├─────────────────────────────────────────────────────────────────────┤
│  ┌──────────┬──────────┐                                           │
│  │ 操作日志 │ 系统日志 │                                           │
│  └──────────┴──────────┘                                           │
├─────────────────────────────────────────────────────────────────────┤
│  时间范围: [2026-01-26] 至 [2026-01-27]  用户: [全部 ▼]  [查询] [导出]│
│                                                                     │
│  ┌─ 操作日志列表 ────────────────────────────────────────────────┐ │
│  │ 时间              用户    操作       模块       IP地址       │ │
│  │ ───────────────────────────────────────────────────────────── │ │
│  │ 2026-01-27 10:23  admin  登录成功   用户认证   192.168.1.100 │ │
│  │ 2026-01-27 10:25  admin  确认告警   告警管理   192.168.1.100 │ │
│  │ 2026-01-27 10:30  admin  创建工单   工单管理   192.168.1.100 │ │
│  │ 2026-01-27 10:35  admin  修改配置   系统设置   192.168.1.100 │ │
│  │ ...                                                           │ │
│  └───────────────────────────────────────────────────────────────┘ │
│                                                                     │
└─────────────────────────────────────────────────────────────────────┘
```

---

## 10. 数字孪生大屏

### 10.1 功能概述

数字孪生大屏提供数据中心的3D可视化展示，支持实时监控、热力图显示和自动巡航功能。

**[截图位置: 数字孪生大屏全景]**

### 10.2 界面布局

```
┌─────────────────────────────────────────────────────────────────────┐
│  [📊模式] [🎬自动巡航]                    PUE: 1.42  告警: 3  [×]  │
├─────────────────────────────────────────────────────────────────────┤
│                                                                     │
│  ┌─ 环境监控 ─┐                                    ┌─ 能耗统计 ─┐  │
│  │            │                                    │            │  │
│  │ 温度 24.5℃│                                    │总功率 485kW│  │
│  │ 湿度 45.2% │         ┌─────────────────┐       │IT功率 320kW│  │
│  │ 气压 1013  │         │                 │       │制冷   145kW│  │
│  │            │         │   3D机房模型    │       │            │  │
│  └────────────┘         │                 │       │今日 8520kWh│  │
│                          │   [机柜群]     │       │费用 ¥2340  │  │
│  ┌─ 楼层选择 ─┐         │                 │       │            │  │
│  │            │         │   ▲ ▲ ▲ ▲     │       └────────────┘  │
│  │ [F1] [F2] │         │   █ █ █ █      │                        │
│  │ [F3] [F4] │         │   █ █ █ █      │       ┌─ 图层控制 ─┐  │
│  │            │         │   █ █ █ █      │       │            │  │
│  └────────────┘         │                 │       │ ☑ 热力图  │  │
│                          │    视角控制:    │       │ ☑ 状态    │  │
│                          │  [俯视] [环绕]  │       │ ☐ 功率    │  │
│                          │                 │       │ ☐ 气流    │  │
│                          └─────────────────┘       │            │  │
│                                                    └────────────┘  │
│                                                                     │
└─────────────────────────────────────────────────────────────────────┘
```

### 10.3 显示模式

| 模式 | 说明 | 适用场景 |
|-----|------|---------|
| 指挥中心 | 全功能模式，显示所有面板和控制 | 日常运维监控 |
| 运营模式 | 简化面板，突出关键指标 | 运营值班 |
| 展示模式 | 自动巡航，隐藏控制面板 | 参观展示 |

### 10.4 图层控制

| 图层 | 说明 |
|-----|------|
| 热力图 | 显示温度分布，红色高温，蓝色低温 |
| 状态层 | 显示设备运行状态，绿色正常，红色告警 |
| 功率层 | 显示功率分布热力图 |
| 气流层 | 显示冷热通道气流方向 |

### 10.5 操作说明

#### 视角控制
- **鼠标左键拖动**: 旋转视角
- **鼠标右键拖动**: 平移视角
- **滚轮**: 缩放视角
- **双击设备**: 聚焦查看设备详情

#### 快捷键
| 按键 | 功能 |
|-----|------|
| ESC | 退出大屏 |
| Space | 暂停/继续自动巡航 |
| 1-4 | 切换楼层 |
| H | 切换热力图 |

---

## 12. 联动引擎与消防联动

### 12.1 功能概述

联动引擎是系统的自动化响应核心，基于事件总线和策略匹配机制，实现设备间的智能联动控制。消防联动模块在此基础上提供分级响应策略，确保火灾等紧急事件得到快速、准确的处置。

主要功能包括：
- 联动策略管理（创建、编辑、启停、删除）
- 消防分级联动（YAML 预定义策略 + 多传感器交叉确认）
- 智能故障诊断与传感器漂移检测
- 事件时间线报告
- 控制指令分级确认

### 12.2 联动策略管理

**操作步骤：**

1. 进入【联动引擎】>【策略管理】页面
2. 点击【新增策略】，填写策略信息：
   - 策略名称、优先级、触发条件（事件类型 + 阈值）
   - 联动动作（设备控制、告警通知、工单创建等）
   - 生效时间段和启用状态
3. 保存后策略自动加入事件总线的匹配队列
4. 可在列表中对策略进行编辑、启停或删除操作

| 策略字段 | 说明 |
|---------|------|
| 触发条件 | 支持单条件和多条件组合（AND/OR） |
| 联动动作 | 设备控制、发送告警、创建工单、通知人员 |
| 优先级 | 高/中/低，高优先级策略优先执行 |
| 冷却时间 | 同一策略两次触发的最小间隔，防止重复执行 |

### 12.3 消防分级联动

系统内置消防分级联动策略，根据火灾严重程度自动执行不同级别的响应动作。

| 级别 | 触发条件 | 联动动作 |
|-----|---------|---------|
| 一级（预警） | 单个烟感触发 | 发送告警通知、启动视频录像、通知值班人员 |
| 二级（确认） | 多传感器交叉确认（烟感+温感） | 启动排烟系统、关闭新风、切断非消防电源 |
| 三级（紧急） | 火灾确认 + 温度持续上升 | 启动气体灭火、紧急断电、触发疏散广播 |

> ⚠️ **注意**：消防联动策略为系统预置，修改需管理员权限。多传感器交叉确认可有效降低误报率。

### 12.4 智能诊断

#### 故障诊断

进入【联动引擎】>【智能诊断】页面，系统自动分析设备运行数据，识别潜在故障：
- 设备异常模式识别
- 关联设备故障传播分析
- 故障根因推荐

#### 传感器漂移检测

系统持续监测传感器数据质量，当检测到数据漂移时自动标记：
- 零点漂移：传感器基准值偏移
- 灵敏度漂移：响应幅度异常
- 建议操作：校准或更换传感器

#### 事件时间线

在告警或联动事件详情中，点击【时间线】可查看完整的事件链：
- 触发源事件及时间
- 策略匹配过程
- 联动动作执行顺序及结果
- 恢复操作记录

### 12.5 控制指令分级确认

对于高风险控制操作，系统实施分级确认机制：

| 风险等级 | 确认方式 | 示例 |
|---------|---------|------|
| 低风险 | 单击确认 | 调节空调温度、开关照明 |
| 中风险 | 二次确认弹窗 | 切换供电回路、重启设备 |
| 高风险 | 管理员审批 + 密码验证 | 紧急断电、消防联动手动触发 |

---

## 13. 视频监控

### 13.1 功能概述

视频监控模块集成数据中心内的摄像头资源，支持实时预览、录像回放、云台控制，并与告警系统联动，实现告警事件的视频取证和快速定位。

### 13.2 摄像头管理

**操作步骤：**

1. 进入【视频监控】>【摄像头管理】页面
2. 点击【添加摄像头】，填写设备信息：
   - 名称、IP 地址、协议类型（RTSP/ONVIF）
   - 安装位置、关联区域
   - 云台能力（是否支持 PTZ）
3. 保存后系统自动检测连接状态

| 字段 | 说明 |
|-----|------|
| 关联区域 | 将摄像头绑定到机房区域，用于区域联动 |
| 云台控制 | 支持 PTZ 的摄像头可远程调节方向和焦距 |
| 录像策略 | 持续录像 / 事件触发录像 / 定时录像 |

### 13.3 告警联动视频

当系统产生告警时，自动关联就近摄像头：

1. 在告警详情页面，点击【查看视频】按钮
2. 系统自动调取告警发生时刻前后的录像片段
3. 支持时间轴拖拽回放，定位关键画面
4. 可将视频片段导出作为事件证据

#### 区域联动录像

- 告警触发时，自动启动关联区域所有摄像头录像
- 录像时长可配置（默认告警前 30 秒至告警后 5 分钟）
- 支持多画面同步回放

> ⚠️ **注意**：视频存储空间有限，建议定期清理过期录像。录像保留策略可在系统设置中配置。

---

## 14. 协议管理与网关

### 14.1 功能概述

协议管理模块提供多种工业协议适配器，支持不同厂商设备的统一接入。网关管理实现远程设备的集中管控，包括状态监控、配置下发和固件升级。

### 14.2 协议适配器

系统支持 6 种主流协议适配器：

| 协议 | 适用场景 | 主要特性 |
|-----|---------|---------|
| Modbus TCP/RTU | PLC、电表、传感器 | 支持 TCP 和串口两种模式，批量寄存器读写 |
| SNMP v2c/v3 | 网络设备、UPS、空调 | 支持 GET/SET/TRAP，v3 加密认证 |
| MQTT | IoT 传感器、智能设备 | 发布/订阅模式，支持 QoS 0/1/2 |
| HTTP REST | 第三方系统 API 对接 | 支持 GET/POST，自定义请求头和数据映射 |
| BACnet/IP | 楼宇自控系统（BA） | 支持 ReadProperty/WriteProperty，COV 订阅 |
| OPC-UA | 工业自动化设备 | 异步客户端，支持订阅和历史数据读取 |

**操作步骤：**

1. 进入【协议管理】>【数据源配置】页面
2. 点击【新增数据源】，选择协议类型
3. 填写连接参数（IP、端口、认证信息等）
4. 配置点位映射（寄存器地址 / OID / Topic 等）
5. 点击【连接测试】验证通信正常
6. 保存并启用数据源

### 14.3 网关管理

**操作步骤：**

1. 进入【协议管理】>【网关管理】页面
2. 查看已注册网关列表及在线状态

| 功能 | 说明 |
|-----|------|
| 状态监控 | 实时显示网关在线/离线状态、CPU/内存使用率、上报延迟 |
| 配置下发 | 远程修改网关采集参数（采集周期、点位列表、通信参数） |
| OTA 升级 | 上传固件包，支持分批升级和灰度发布，升级失败自动回滚 |
| 离线缓存 | 网关断网时本地缓存数据，恢复连接后自动补传（断点续传） |

#### OTA 固件升级流程

1. 在【固件管理】中上传新版本固件包
2. 选择目标网关（支持按型号批量选择）
3. 配置升级策略：立即升级 / 分批升级 / 灰度发布
4. 确认后系统通过 MQTT 下发升级指令
5. 在升级进度面板中监控各网关升级状态

> ⚠️ **注意**：OTA 升级期间网关会短暂离线，建议在业务低峰期执行。升级失败的网关会自动回滚到上一版本。

---

## 15. 多站点管理

### 15.1 功能概述

多站点管理模块支持对多个数据中心站点的集中管控，提供站点创建、切换、跨站点数据汇总和站点级数据隔离能力。

### 15.2 站点管理

**操作步骤：**

1. 进入【系统设置】>【站点管理】页面
2. 点击【新增站点】，填写站点信息：
   - 站点名称、编码、地理位置
   - 联系人、联系方式
   - 站点状态（启用/停用）
3. 保存后，该站点下的设备和数据自动隔离

| 操作 | 说明 |
|-----|------|
| 新增站点 | 创建新的数据中心站点 |
| 编辑站点 | 修改站点基本信息 |
| 停用站点 | 暂停站点数据采集和展示 |
| 删除站点 | 删除站点及其关联配置（需二次确认） |

### 15.3 站点切换与汇总

#### 站点切换

- 在顶部导航栏的站点选择器中切换当前站点
- 切换后，所有页面数据自动刷新为目标站点的数据
- 每个用户可设置默认站点

#### 跨站点汇总

选择"全部站点"视图时，系统自动汇总所有站点数据：
- 各站点 PUE 对比
- 告警数量汇总与分布
- 总能耗和总资产统计
- 站点健康度排名

### 15.4 数据隔离

系统通过 site_id 实现站点级数据隔离：
- 每条数据记录关联所属站点
- 普通用户仅可查看授权站点的数据
- 管理员可查看所有站点数据
- 网关接入时自动路由到对应站点

> ⚠️ **注意**：站点删除操作不可逆，删除前请确认已备份相关数据。跨站点汇总视图仅管理员可用。

---

## 16. 常见问题

### 16.1 登录问题

**Q: 忘记密码怎么办？**
A: 请联系系统管理员重置密码。管理员可在【系统设置】>【用户管理】中点击【重置密码】。

**Q: 登录后显示空白页面？**
A: 请检查浏览器版本是否符合要求（Chrome 80+），清除浏览器缓存后重试。

### 16.2 数据问题

**Q: 实时数据不更新？**
A:
1. 检查网络连接是否正常
2. 点击【刷新数据】按钮
3. 检查对应设备/传感器是否在线

**Q: 历史数据查询很慢？**
A: 建议缩小查询时间范围，或选择较粗的数据粒度（如小时均值、日均值）。

### 16.3 告警问题

**Q: 如何设置告警通知？**
A: 在【系统设置】>【阈值配置】中为监控点位配置告警阈值。超过阈值时系统会自动产生告警。

**Q: 误报的告警如何处理？**
A:
1. 确认告警后分析原因
2. 如为阈值设置不合理，请调整阈值配置
3. 如为设备问题，请联系运维处理

### 16.4 能源管理问题

**Q: PUE数据不准确？**
A:
1. 检查总表和IT分表的计量是否正确
2. 确认电表配置是否完整
3. 检查数据采集是否正常

**Q: 节能建议的收益如何计算？**
A: 系统基于历史数据、电价配置和优化参数自动计算。计算公式在建议详情中会详细展示。

### 16.5 系统问题

**Q: 系统运行缓慢？**
A:
1. 检查网络延迟
2. 关闭不必要的浏览器标签页
3. 清理浏览器缓存
4. 如持续缓慢请联系管理员

**Q: 大屏无法加载3D模型？**
A:
1. 确认浏览器支持WebGL
2. 检查显卡驱动是否最新
3. 尝试关闭浏览器硬件加速后重试

---

## 附录

### A. 快捷键汇总

| 快捷键 | 功能 | 适用页面 |
|-------|------|---------|
| F5 | 刷新页面 | 所有页面 |
| ESC | 关闭弹窗/退出大屏 | 所有页面 |
| Ctrl+F | 页面搜索 | 所有页面 |

### B. 状态图标说明

| 图标 | 含义 |
|-----|------|
| 🟢 / ✅ | 正常/成功 |
| 🟡 / ⚠️ | 警告/注意 |
| 🔴 / ❌ | 异常/失败 |
| 🔵 / ℹ️ | 信息/提示 |
| ⏳ | 等待中/处理中 |
| ⭕ | 离线/禁用 |

### C. 术语表

| 术语 | 英文 | 说明 |
|-----|------|------|
| PUE | Power Usage Effectiveness | 电源使用效率，数据中心能效指标 |
| 需量 | Demand | 15分钟平均功率最大值 |
| 峰谷平 | Peak-Valley-Flat | 分时电价时段划分 |
| U位 | Rack Unit | 机柜空间单位，1U=44.45mm |
| PDU | Power Distribution Unit | 机架式配电单元 |
| UPS | Uninterruptible Power Supply | 不间断电源 |
| DCIM | Data Center Infrastructure Management | 数据中心基础设施管理 |

### D. 联系支持

如有问题，请联系系统管理员或技术支持：
- 技术支持邮箱: support@example.com
- 系统管理员: admin

---

> **文档信息**
> - 文档版本: V3.0
> - 编写日期: 2026-02-20
> - 适用系统: 算力监控系统 DCIM V3.0
