# 算电协同系统建设方案

> 文档类型：项目建设方案（送审稿）
> 版本：V1.2
> 日期：2026-07-02
> 编制依据：现有 DCIM（算力中心智能监控系统）实况 + 本团队前期编制的《算电协同能力升级方案》（V1.2）+ 国家算电协同相关政策 + 济南高新区多产业园区协同调控工程实践
> 适用对象：算力中心/智算中心运营方、主管部门、投资决策方
> **推广应用目标：济南高新区集成电路产业园区智算中心（详见第1.5节）**
> 修订：2026-07-02 纳入现场会议输入（国家数据发展研究院《构筑数字底座 共赢算力未来：算电协同发展现状与未来考虑》）：补充“数算电网”融合视角、企业绿电与 Token 成本诉求、源网荷储算技术瓶颈、标准体系与跨域协同壁垒，并将其落实到风险保障与前期调研清单。
> 修订：V1.2 纳入四方（政府/投资/技术/运行）接受度评审——新增组织实施（第13章）、商业模式与投资回收（第14章，含保守/适中/最佳三档方案）、运行交付与保障（第15章）、分期建设与前期调研（第16章）四章；重做第10章效益（净现金流/IRR/收益性质分类）；新增第6.9节创新点定位并删除浮夸措辞。V1.2 投资校准：第9章单价/人月与第10.5节 ROI 已对标 EnergyHub 同类项目实测口径并标注“〔实测口径〕”出处，第10.5节由销售口径改为可信的资产/软件层口径（删浮夸 IRR），第9.3节储能加 2026 涨价提示，第10.2节增需量电费适用性说明（区别充电站 545 号免收政策）。V1.2 一致性校订：PUE 目标（第2.2节/附录A）与第10.2节节能数对齐（0.05–0.15→0.01–0.04）、DR 收益档位（见第8.2节与第10.2节/第14.3节）厘清、第15.7节的 100ms 安全联锁标注为设施侧既有、第5.3节补“电”侧部署指引、附录 E 厘清“底座+mg 模块”关系、第8.4节 SLO 统一四档。V1.2 算电协同主线校订：第3章章首增“围绕算电协同”阅读视角（前期基础大部直接复用、少数通用底座仅示成熟度、新增主体见第4章起），视频监控等无关项标注“通用、与算电协同无直接关系”，确保全文以算电协同为主体。V1.2 配图增补：全文可图示处预留配图占位（图号+图名+配图素材说明，完整清单与数量见“图目录与配图说明”），第6章关键技术每节扩写“实施方案/流程/步骤”并各配图（图 6-1…6-17）。V1.1 以济南高新区某园区为推广应用目标，新增第1.5节。

## 编制说明

本方案在**现有 DCIM 平台**（算力中心智能监控系统，平台架构已迭代至成熟稳定版本，既往规划的各项功能（共 35 批开发任务）大部分已完成，少量仍在推进中，覆盖监控/告警/能源/诊断/运维全栈，并已具备源网荷储调度、MILP/AI 优化、数字孪生等底座）之上，建设面向“**算电协同**”（行业内亦称“电算协同”，本方案统一用“算电协同”）的绿色算力能源协同系统。**即：已有很好的基础，算电协同是顺势而为的增量升级，而非从零起步。**（“算”侧底座=本 DCIM；“电”侧底座=本团队自研、首期已验收的 **EnergyHub/MicroGrid 微电网+VPP 平台**，详见第3.2节。）方案遵循三条原则：

1. **务实复用**——最大化复用现有平台已实现的能力（详见第 3 章），新增聚焦真正空白，降低投资与周期。
2. **先进可信**——突出绿电消纳、24/7 逐时零碳匹配、AI 协同调度、冷流-电流-碳流“三流合一”数字孪生等先进理念，同时严守工程、电气、暖通、碳/绿电交易的专业边界（不夸大、可审计、可落地）。
3. **政策对齐**——直接对齐“国家枢纽节点新建数据中心绿电占比 ≥80%”“绿证强制消费”“储能标配”“绿电直连”等硬性要求。

> 本方案投资与效益数据为**概算**，以**济南高新区集成电路产业园区内一座智算中心（参考 IT 负荷约 5–10 MW）**为基准测算（园区概况见第1.5节），实际随规模线性缩放；因可复用园区已有光伏/储能/冰蓄冷/虚拟电厂资源，物理设施投资可显著降低，详见第 9–10 章。

## 阅读导引与一页纸摘要

**按读者分流**（全文较长，各取所需）：

- **政府主管部门**：第1章政策必要性、第1.5节高新区落地、第11章社会环境效益、第13章组织实施与政府支持清单、第16章分期与调研。
- **投资决策方**：第9章投资概算、第10章经济效益与回收、第14章商业模式与三档方案、第16.2节分期 Gate。
- **技术评审**：第3章现状底座、第4～7章 建设内容/架构/技术/数据、第6.9节创新点。
- **运行值班方**：第3章已有能力、第15章运行交付与人工接管、第12章风险。

**一页纸摘要**：

- **是什么**：在已建成的 DCIM 平台上增建“算电协同”能力，把可延迟的 AI 算力作业、储能与制冷等灵活性资源调度到“绿电多、天气凉、不顶峰”的时段（在线算力按需保障），达成绿电占比 ≥80% 政策红线并降本。
- **基础（双底座）**：“算”侧 DCIM（平台架构成熟、既往 35 批开发任务大部已完成）+ “电”侧自研 EnergyHub/MicroGrid 微电网+VPP 平台（首期已建成验收，含能量管理系统（EMS）的模拟试运行（干跑，即只计算、不真正下发控制指令）、电价、源网荷储、VPP 交易结算）；复用约 80% 数据栈与算法，周期短、可回滚、不停现有运行（详见第3章、第3.2节）。
- **花多少**：保守档 150–300 万（只读合规）/ 适中档 450–750 万（跑通协同）/ 最佳档 900–1300 万＋（全功能，物理设施另计）。
- **回收**：适中档净收益约 40–175 万/年，回收乐观约 2.6–4 年、中性 5–7 年；合规与示范价值另计。
- **会后补充**：2026 年 7 月现场会议强调“数、算、电、网”融合、企业绿电与 AI Token 成本、源网荷储算协同、标准体系与跨域协同机制。本方案据此强化第12章风险保障和第16.4节前期调研，不把市场收益或 Token 成本优势提前计入主线收益。
- **怎么落地**：先做高新区实地调研 → Phase 1 只读试水（4–6 周出成果）→ 真实数据回填 → 按各阶段验收关卡（阶段门）逐档升级。

## 图目录与配图说明

> **配图占位约定**：本方案在可图示处均**预留了配图位置**，每处标注 **图号 + 图名 + 配图素材说明**（供后续生成正式图后替换）；标“示意草图”者为 ASCII 草图，可直接据其出正式图。图号采用“图 章号-序号”。

| 图号 | 图名 | 所在 |
|------|------|------|
| 图 1-1 | 算电协同总体概念（电网—园区 VPP—数据中心三层互补） | 第1.5.2节 |
| 图 2-1 | 核心特色：以电支撑算，同步实现节能、绿色与盈利 | 第2.4节 |
| 图 2-2 | 算电协同的双向性（算随电调与电随算配） | 第2.5节 |
| 图 3-1 | DCIM 综合概览大屏（3412 点位·PUE 1.34） | 第3.1.1节 |
| 图 3-2 | DCIM 用电监控与 PUE 实时监测 | 第3.1.1节 |
| 图 3-3 | EnergyHub/MicroGrid 微电网 + VPP 平台运行界面（a–e，电侧成熟度佐证） | 第3.2.1节 |
| 图 4-1 | 建设内容总览（C1–C10：新增 / 重构 / 扩展 / 硬件） | 第4.1节 |
| 图 4-2 | 绿电与碳计量闭环业务流程 | 第4.2节 |
| 图 4-3 | 算力作业柔性调度业务流程 | 第4.3节 |
| 图 4-4 | 算电协同编排器决策闭环业务流程 | 第4.4节 |
| 图 4-5 | 预冷削峰与节能协同业务流程 | 第4.5节 |
| 图 4-6 | VPP 聚合—交易—结算业务流程 | 第4.6节 |
| 图 4-7 | 冷-电-碳三流合一可视化数据链 | 第4.7节 |
| 图 5-1 | 双平台底座 + 算电协同层总体架构 | 第5章 |
| 图 5-2 | 六层分层架构 | 第5.1节 |
| 图 5-3 | 双平台部署总览（“算”侧 DCIM 与 “电”侧 EnergyHub） | 第5.3节 |
| 图 6-1 | 绿电与碳语义层架构与数据流 | 第6.1节 |
| 图 6-2 | 算力作业柔性层双层架构与 ramp 安全校验 | 第6.2节 |
| 图 6-3 | 算电协同编排器决策流程（15min 滚动闭环） | 第6.3节 |
| 图 6-4 | AI 应用矩阵与算电协同闭环 | 第6.4节 |
| 图 6-5 | 冷流-电流-碳流“三流合一”数字孪生 | 第6.5节 |
| 图 6-6 | 源网荷储（算）一体化建模与约束 | 第6.6节 |
| 图 6-7 | 需求响应 / VPP / 绿电交易流程 | 第6.7节 |
| 图 6-8 | 节能技术协同（自然冷却/蓄冷/液冷/余热） | 第6.8节 |
| 图 6-9 | 创新点定位（方法/工程/研究三层） | 第6.9节 |
| 图 6-10 | MEF×COP 反直觉权衡（正午追绿电为何反增碳增费） | 第6.9节 |
| 图 6-11 | 碳排放流节点碳势计算算法流程 | 第6.10.1节 |
| 图 6-12 | ramp 暂态安全四步校验算法流程 | 第6.10.2节 |
| 图 6-13 | 编排器 MILP 滚动优化与五级仲裁算法流程 | 第6.10.3节 |
| 图 6-14 | MEF×COP 反直觉权衡判定算法流程 | 第6.10.4节 |
| 图 6-15 | 预冷 RC 调度与温度安全校验算法流程 | 第6.10.5节 |
| 图 6-16 | 置信可中断容量 ELCC 折算算法流程 | 第6.10.6节 |
| 图 6-17 | AI 预测—决策—反馈学习闭环算法流程 | 第6.10.7节 |
| 图 7-1 | 数据架构与接口 | 第7章 |
| 图 8-1 | 建设周期甘特图 | 第8.3节 |
| 图 9-1 | 核心建设投资构成 | 第9.1节 |
| 图 10-1 | 直接经济效益构成与回收 | 第10.2节 |
| 图 10-2 | 算电协同—虚拟电厂业务逻辑与资金流 | 第10.6节 |
| 图 10-3 | 运行与调度业务流程（日前—日内—实时—事后闭环） | 第10.8节 |
| 图 13-1 | 组织架构与政企分工（五方专班） | 第13章 |
| 图 15-1 | 运行保障与安全机制 | 第15章 |
| 图 16-1 | 分期建设与 Gate 路线图 | 第16.2节 |

## 术语速览（便于非技术读者阅读）

> 本方案面向政府、投资、技术、运行四类读者。下表用大白话解释高频术语；正文聚焦业务与技术原理、不夹带源码标识符；各功能与算法对应的后端代码模块统一列于附录 G（工程实现对照表），供工程评审追溯，非技术读者可不查阅。

| 术语 | 通俗解释 |
|------|---------|
| PUE | $PUE=\dfrac{\text{数据中心总耗电}}{\text{IT 设备耗电}}$，越接近 1 越节能 |
| CUE | 碳利用效率 $CUE=\dfrac{\text{碳排放}}{\text{IT 耗电}}$，衡量“每份算力的含碳量” |
| 绿电占比 | 用电中来自风/光等可再生能源的比例（政策要求新建枢纽数据中心 ≥80%） |
| 24/7 CFE | “每一个小时”都用零碳电力的匹配率，比“全年绿电占比”更严格、更可信 |
| 影子碳价 | 内部决策时给碳排放设的“虚拟价格”，用于引导降碳，**不产生真实现金流** |
| 证电合一 / 证电分离 | 买绿电自带绿色证书 / 单独买绿色证书；同一度电的“绿色”只能主张一次（防重复计算） |
| VPP（虚拟电厂） | 把分散的储能、可调负荷聚合起来，像一座电厂一样响应电网 |
| 需求响应(DR) / 调峰 | 电网紧张时主动少用电、换取补偿（分钟级；区别于秒级的“一次调频”） |
| 削峰填谷 | 把用电从电价高的“峰”时段挪到电价低的“谷”时段 |
| 需量电费 | 按月最大功率（15 分钟平均的峰值）收的“基本电费”，与用电量电费分开计 |
| MILP | 一种数学优化算法（混合整数线性规划），用于求“最划算又安全”的调度方案 |
| 编排器 | 统一下达调度计划的“协同大脑”，把算力、储能、制冷协调起来 |
| ramp（爬坡） | 功率快速升降的速率；过快会冲击 UPS/配电，需安全约束 |
| 源网荷储算 | 电“源”-电“网”-用电“荷”-“储”能-“算”力 五要素协同 |
| 一次调频 | 电网频率波动时秒级自动调功率的高阶辅助服务（本方案列为远期可选，见第16.5节） |
| 桑基图(Sankey) | “能量流向图”，用粗细不同的带子展示电/碳从哪来、流到哪，越粗流量越大 |
| PCS（储能变流器） | 储能电池与电网间的双向“充电器/逆变器”，控制充放电 |
| SOC | 电池剩余电量百分比，如 SOC=60% 即还剩六成电 |
| N+1 冗余 | N 台够用、再多备 1 台，坏一台不影响运行 |
| CDU / CRAC·CRAH | 液冷的“冷量分配单元” / 机房专用精密空调 |
| 力调电费 | 按功率因数好坏对电费的加收或减免，功率因数差要多交钱 |
| 防孤岛 | 电网停电时储能/光伏必须自动停止外送，防止电到检修人员 |
| C-rate | 电池充放电倍率，1C=1 小时充满/放完，越大越快 |
| 残差因子 | 扣掉绿电后剩余“灰电”的平均碳强度，给没买绿电的电量算碳用 |
| MEF（边际碳排放因子） | 调度引导时核算“多用一度灰电”真实增量碳排的因子，通常高于全网平均，与附录 C 的 MEF/AEF 对齐 |
| COP（制冷能效比） | 制冷量÷制冷耗电，值越高越省电 |
| 潮流追踪 | 电力专业方法：追踪每度电“从哪个电源来”，本方案借它做碳排放溯源 |
| checkpoint | AI 训练的“存档点”，中断后可续跑，是算力可暂停的前提 |
| MRV | 可测量、可报告、可核查——绿电/碳数据经得起第三方审计的三要素 |
| RPS | 可再生能源消纳责任权重（用电中必须达到的绿电法定下限） |
| WUE | 水利用效率，衡量每份算力的耗水量 |
| ASHRAE | 美国暖通学会，其机房进风温湿度范围是行业安全标准 |
| EMC / EPC | 合同能源管理（投资方垫钱、按省下的电费分成）/ 工程总承包 |
| single-writer（唯一写入） | 只许“编排器”一个程序下达调度计划，避免多系统抢着发指令打架 |
| stub / 开环 | 一期只给建议+模拟、不真正控制设备（防误操作）；“闭环”才真下发 |

## 1. 项目背景与建设必要性

### 1.1 政策背景
“算电协同”已写入 2026《政府工作报告》并上升为国家战略。核心政策要求：

| 政策文件 | 硬性要求 |
|---------|---------|
| 《加快构建新型电力系统行动方案（2024—2027）》 | 2025 年底算力电力双向协同机制初步形成；**国家枢纽节点新建数据中心绿电占比 > 80%** |
| 《数据中心绿色低碳发展专项行动计划》（发改委 2024.07） | PUE/能效/可再生能源利用率综合考核 |
| 五部门绿证消费文件（2025.03） | 数据中心**绿证强制消费**，2030 年比例进一步提升 |
| 《绿电直连发展通知》（发改能源〔2025〕650 号） | 有序推进**绿电直连** |
| 六部门数据中心新规（2025） | **储能成为“标配”** |

### 1.2 行业趋势
数据中心考核正从“唯 PUE 论”转向 **PUE + 绿电占比 + CUE（碳利用效率）+ 可调节负荷能力** 的综合体系。AI 算力爆发式增长使数据中心成为电力需求增长最快的领域之一，“算力”与“电力”的时空协同成为破解“算力贵、绿电弃”双重困局的关键。

2026 年 7 月现场会议进一步强调，行业关注点正在从单点“算电协同”扩展为“**数、算、电、网**”融合：既要解决算力基础设施快速投运，也要解决 AI Token 成本、企业绿电承诺、跨区跨市场资源配置、数据共享与标准接口等问题。对本项目而言，这意味着系统不能只做数据中心内部节能看板，而应形成“数据中心算力柔性资源—园区虚拟电厂—电网/市场信号”的协同闭环；同时，一期仍须坚持只读、可审计和可回退，不把尚未取得市场资格或尚未实测的收益提前计入主线。

### 1.3 标杆参照
- **乌兰察布中金零碳算力基地**：风电 20 万 kW + 光伏 10 万 kW + 储能 4.5 万 kW，源网荷储一体化，可再生能源替代率 38.74%（全国首个大规模算电协同并网项目）。
- **广东能源克拉玛依光伏算力一体化**：30MW/60MWh 储能 + 500P 算力。
- **甘肃庆阳东数西算绿电聚合试点**：装机 200 万 kW，覆盖园区约 55% 年用电量。

### 1.4 建设必要性
1. **合规刚需**：绿电占比 80% 红线、绿证强制消费是准入门槛，不达标将面临能耗约束与业务限制。
2. **降本增效**：算电协同（**适中档建成后**）每年可节约电费并获取收益约 85–285 万元（约占综合电费 3%–10%，含需量优化、峰谷套利、制冷节能、需求响应、绿电交易；**保守档以需量优化 10–35 万/年为主**；详见第10章）。
3. **示范引领**：建成“可看、可算、可调、可审计”的算电协同示范（经第三方核查后可称标杆），支撑“东数西算”与新型电力系统建设。
4. **规模化复制**：软件平台一次建成、多站复用，第 N 站的边际投入主要落在现场计量硬件与接口实施、仅约首站的 30%–50%（详见第14.4节）；可由济南高新区起步，逐步复制推广至山东全省乃至全国“东数西算”枢纽，构成平台型的投资上行空间。

### 1.5 推广应用目标：济南高新区集成电路产业园区智算中心

> 本方案以**济南高新区**多产业园区为推广应用场景，依托区内已建成的“源-网-荷-储-控”一体化与**“济南高新虚拟电厂”**工程基础（连续两年山东省唯一发电储能类试验示范项目，2025 年入选全国 16 个“虚拟电厂典型案例”），选取**集成电路产业园区内的智算中心/数据中心集群**作为本算电协同系统的首个落地对象。

#### 1.5.1 园区能源资源与基础设施现状（已具备，可对接）
济南高新区已形成多能互补、源网荷储一体化的园区级能源基础，为算电协同提供了**绿电、储能、蓄冷蓄热、虚拟电厂**等现成可对接资源：

| 类别 | 园区现状 | 对算电协同的价值 |
|------|---------|----------------|
| 太阳能 | 年辐射量 5400–6700 MJ/m²（属太阳能资源丰富区，具备光伏开发价值）；光伏远期装机 **420 MW**，年发电约 **5.04 亿 kWh** | 数据中心绿电来源，支撑 80% 绿电与 24/7 CFE |
| 电化学储能 | **110 MW / 220 MWh**（磷酸铁锂 + 液冷，分 10 个项目） | 削峰填谷/绿电消纳的储能池，数据中心可共享聚合（一次调频等快速辅助服务现由该专用储能承担；本系统远期可选接入，见第16.5节） |
| 冷热储能 | **冰蓄冷 50 MWh、水蓄热 30 MWh** | 冰蓄冷=本方案“专用蓄冷罐”（小时级时移制冷）；**水蓄热=数据中心余热回收的消纳侧** |
| 地热 / 余热 | 12 口地热井（25–65℃）、两座污水厂余热（日处理 12 万 m³）、生物质余热（489 万 GJ/a） | 多能互补；数据中心低品位余热可并入园区热网 |
| 电网 / 联络线 | 110kV 母线、园区间联络线(A-B 126MVA / A-C 160MVA / B-C 100MVA，协调 15–50MW)、分时电价 | 需量/电价优化、跨园区协同基础 |
| 虚拟电厂 | **已建成“济南高新虚拟电厂”**（山东省示范、全国典型案例） | 数据中心算力/储能/制冷聚合接入的现成市场通道 |
| 园区构成 | 集成电路园区、装备制造园区、商业综合园区 | 集成电路园区算力密集，是算电协同最佳切入点 |

> 集成电路产业园区已配置光伏约 **69.5 MW + 储能 60 MW**，且集成电路/EDA/智算负荷密集（济南高新区为浪潮等算力龙头所在地），是园区内最大的可调柔性负荷潜力点，故选为算电协同首个落地对象。
>
> *注：本节园区资源数据来源于公开资料与园区工程实践，**已建成 / 在建 / 远期规划需以官方台账核定**（如光伏 420MW 含远期），详见第16.4节前期调研。*

#### 1.5.2 本系统定位：为园区“源网荷储”补上“算”这一维
济南高新区现有工程（园区级“源-网-荷-储-控”协同 + 虚拟电厂）解决的是**园区/电网级**的能量优化与频率支撑；本 DCIM 算电协同系统聚焦**数据中心/算力侧**，把数据中心的**算力（尤其 AI 训练）变成可调柔性资源**并接入园区虚拟电厂——二者是“**电（园区）+ 算（数据中心）= 算电协同**”的天然互补：

```
电网 ──频率/电价/DR── 济南高新虚拟电厂(园区级源网荷储, 已建成)
                          ▲  聚合: 算力柔性 + 数据中心储能 + 制冷
                  本DCIM算电协同系统(数据中心级, 本方案)
                          ▲  内部: 灵活资源(可延迟算力+储能+制冷)协同(绿电富余、自然冷却、低需量)+三流可视化+CUE
                  集成电路园区智算中心(算力 + 储能 + 制冷/冰蓄冷)
```
> **图 1-1　算电协同总体概念（电网—园区 VPP—数据中心三层互补）**（上为示意草图，🖼️ 预留正式配图位置）
> **配图提示词**：三层纵向结构——顶层“电网”经“频率/电价/DR”连“济南高新虚拟电厂（园区级源网荷储，已建成）”；中层 VPP 向下聚合“算力柔性 + 数据中心储能 + 制冷”；底层“集成电路园区智算中心（算力+储能+制冷/冰蓄冷）”；箭头标“聚合/响应”，中部标“电（园区）+ 算（数据中心）= 算电协同”，并圈出本系统（DCIM 算电协同，本方案）所处层。

- **数据中心内部**：本系统做算电协同调度、冷流-电流-碳流可视化、CUE/绿电占比核算。
- **数据中心与园区**：可调算力 + 储能 + 制冷聚合为 VPP 容量，接入“济南高新虚拟电厂”，参与园区**削峰填谷、需求响应、绿电消纳**（一次调频为远期可选功能，见第16.5节）。
- **园区与电网**：复用园区级源网荷储协同与频率支撑能力；一次调频作为本系统**远期可选功能**，待时机成熟后经园区 VPP 接入（见第16.5节）。

#### 1.5.3 与园区资源的协同增益（落地可行性显著提升）
- **绿电**：数据中心可就近直接消纳园区 420 MW 光伏所发绿色电力，并辅以山东绿电交易市场购入的绿电作为补充，从而支撑数据中心达成 80% 绿电占比目标，并逐步逼近 24/7 CFE。所谓 24/7 CFE（24/7 Carbon-Free Energy，全天候无碳电力），是指数据中心每一小时的实际用电都由无碳电源实时匹配供应，而非仅在全年电量口径上以绿电抵销，因而是比单纯绿电占比更为严格的绿色用能目标。
- **储能/蓄冷复用**：复用园区 220MWh 储能与 50MWh 冰蓄冷——**本方案“选配物理能源设施”大多无需数据中心自建**，可经 VPP 共享，显著降低投资。
- **余热回收（具备消纳侧前置条件）**：数据中心低品位余热可并入园区 **水蓄热（30MWh）/区域供热**——高新区场景**具备消纳侧对接的前置条件**；但受品位/经济性约束，**一期仍按条件性/预留处理（见第6.8节），收益暂不计入（见第10章）**。
- **一次调频（远期可选，待时机成熟后增加）**：本期数据中心通过 VPP 参与的是**调峰、需求响应、绿电消纳**等分钟级服务；一次调频要求秒级响应、需快速储能与涉网接入、当前补偿偏低，故列为**远期可选增量功能**——其技术要求、投资增量与“时机成熟”的触发条件详见 **第16.5节**，条件满足后纳入建设。

#### 1.5.4 推广路径
以集成电路园区智算中心为样板跑通后，向装备制造、商业综合园区的数据中心/柔性负荷复制，依托“济南高新虚拟电厂典型案例”对外推广，形成可复制的“**算电协同 + 园区虚拟电厂**”模式。

### 1.6 会议输入补充：从“数算电网”融合到工程落地

2026 年 7 月现场会议（国家数据发展研究院《构筑数字底座 共赢算力未来：算电协同发展现状与未来考虑》）提供了可直接纳入本方案的行业输入。会议材料的核心判断是：算电协同不只是数据中心节能项目，而是“数、算、电、网”深度融合后的新型基础设施能力，需要同时处理政策体系、资源调度、市场交易、标准规范和生态协同五类问题。

| 会议输入 | 对本方案的补充含义 | 落地位置 |
|----------|------------------|----------|
| “数算电网”融合进入发展阶段 | 方案应从“数据中心内部调度”扩展到“园区 VPP + 电网信号 + 算力业务”的协同框架 | 第1.5节、第5章、第13章 |
| 企业侧 2030 年 100% 绿电/可再生能源诉求 | 24/7 CFE、绿电占比、CUE 不只是合规项，也是招商、客户准入与跨国业务的约束 | 第2.2节、第11章 |
| AI Token 成本与电价、绿电、制冷条件相关 | 成本优化不能只看电量单价，要把负荷迁移、绿电富余、自然冷却与需量约束合并核算 | 第6.3节、第10章 |
| 源、网、荷、储、算均存在技术瓶颈 | 不能假设资源天然可调；要把并网约束、网络承载、作业柔性、储能安全与算力 SLA 分别纳入 Gate | 第12章、第16.2节 |
| 标准体系与接口规范仍在完善 | 一期应优先建立可审计数据底座和接口适配层，避免直接依赖未成熟标准做闭环承诺 | 第7章、第12章、第16.4节 |
| 跨行业协同存在主体、数据、结算和责任边界 | 需要政府专班牵头，明确数据共享、市场准入、收益分成与安全责任 | 第13章、第14章 |

> 口径说明：会议照片中部分细小文字无法完整辨识，本节只采纳能从照片明确识别的标题、框架和方向性内容；具体政策编号、企业案例数字和标准条款仍以前期调研、官方文件和一手资料核定后写入实施版。

## 2. 建设目标与设计理念

### 2.1 总体目标
> **在保障在线业务按需可靠服务、不破坏现有设施安全约束的前提下，把数据中心的多类灵活性资源——可延迟的算力作业（训练/批处理）、储能与不间断电源、蓄冷与制冷、以及短时功率调节——作为一个资源组合协同优化，使其在时间、空间、功率与绿电属性四个维度上与电力供给和电网信号相匹配，从而最大化绿电消纳、最小化碳排放与用能成本，并实现冷流-电流-碳流的全息可视化与 AI 辅助协同调度。**

### 2.2 量化目标（建成后）

| 指标 | 现状基线 | 目标值 |
|------|---------|-------|
| 绿电占比（合规可审计口径） | 未度量 | **≥ 80%**（对齐政策红线） |
| 24/7 CFE 逐时匹配率 | 无 | 首年建立基线、逐年提升（对标国际 24/7 无碳电力（24/7 Carbon-Free Energy）倡议，即联合国能源/SEforALL 牵头的 24/7 CFE Compact 提出的逐时无碳电力标准；其逐时匹配口径严于 RE100 的年度电量匹配） |
| CUE（market-based） | 未度量 | 首年建立基线，基于市场口径（market-based，按实际采购的绿电/绿证合同核算碳排放）逐年下降（年降幅随调研定） |
| PUE | 现有水平 | 年均下降约 **0.01–0.04**（自然冷却充足时段瞬时降幅更大）；折合第10.2节节能约 20–70 万/年；济南自然冷却小时有限，最终以第16.4节调研回填 |
| 综合用能成本 | — | 节约+收益约 **85–285 万元/年**（约占综合电费 **3%–10%**，适中档毛口径） |
| 可调节负荷比例 | 仅设施侧 | 首年建立基线，目标值随调研确定（柔性负荷/总负荷） |
| 需求响应可调容量 | VPP 测算 | 形成可申报、可结算的实时容量（kW，随调研定） |

### 2.3 设计理念（先进性）

本系统的设计贯穿五条相互支撑的理念。

- **源网荷储算“五位一体”协同。** 即在传统的源、网、荷、储四要素之外，把“算力”作为一类可调度资源正式纳入电力优化，使数据中心由单纯的刚性负荷转变为电力系统的灵活性提供者。
- **多目标协同而非单一目标。** 调度并不盲目追逐绿电，而是在“绿电优先、自然冷却优先、需量友好”之间寻求平衡，从而避免为追绿电而推高制冷能耗与需量电费的反效果。
- **三流合一。** 将冷流（制冷与温度）、电流（功率与电量）与碳流（碳排放）在同一数字孪生上时空对齐、联动呈现，使抽象的协同过程变得可看、可算、可审计。
- **AI 赋能且复用既有底座。** 系统借助光伏、风电、负荷与电价预测、强化学习调度、图神经网络拓扑关联与预测性维护等既有能力，并以大语言模型承担运维辅助，而非另起炉灶。
- **可信可审计。** 所有绿电与碳指标均绑定真实计量点，碳排放核算区分“基于位置”（location-based，按电网平均碳强度计）与“基于市场”（market-based，按实际采购绿电合同计）两种口径，从根本上杜绝重复计算与夸大。

### 2.4 核心特色：以电支撑算，并同步实现节能、绿色与盈利

数据中心的本质是“以电力支撑算力”——可靠、充足而稳定的供电，是算力得以运转的前提。然而在传统模式下，这种支撑往往以高能耗、高碳排与高电费为代价，节能、绿色与经济性之间被视为此消彼长的矛盾。本系统最重要的特色，正在于打破这一矛盾：通过算电协同调度，使“电支撑算”这一基本功能在不牺牲算力可靠性的前提下，同时收获节能、绿色与盈利三重效益，如图 2-1 所示。

这一特色之所以能够成立，并不依赖于“让全部算力听从电力调度”。事实上，数据中心的算力主要由外部业务调用驱动，其中在线推理与实时服务必须按需即时完成、不可平移，这部分刚性负荷在本系统中始终作为硬约束被优先保障。真正可被协同的，是数据中心的一组**灵活性资源**：

- **可延迟的算力作业**（AI 训练、离线批处理、渲染等）：它们有截止期但无即时性要求，因而可在不误期的前提下被编排器引导到“绿电富余、室外凉爽、电网不顶峰”的时段。
- **储能与不间断电源**：可独立于算力负荷在谷段充电、峰段放电，平移电网取电。
- **蓄冷与制冷的热惯性**（预冷、蓄冷罐、自然冷却）：可在不影响机房温度的前提下平移制冷用电。
- **短时功率调节**（限功率、降频与可中断作业暂停）：用于分钟级的需求响应。

需要清醒认识的是，可延迟作业在总负荷中的占比本就有限，且随实时推理的增长趋于下降，因此其确切大小须经现场调研实测（见第2.2节、第16.4节），不可想当然地高估。

正是依托上述资源组合，节能、绿色与盈利三重效益才得以随调度自然同生。在节能上，把可延迟作业与可平移的制冷用电避开正午高温、转入自然冷却充足的时段，单位算力的制冷能耗下降、PUE 随之改善；在绿色上，灵活资源与光伏、风电出力对齐，再叠加绿电采购、自发自用与储能匹配，使绿电占比与 24/7 CFE 逐时匹配率提升、CUE 下降——对于无法平移的在线刚性负荷，其绿色化主要通过绿电交易、绿证与储能匹配实现，而非移动负荷；在盈利上，谷段用电、削峰填谷与需求响应直接降低电量与需量电费，并经虚拟电厂获取市场收益。

可见，节能、绿色与盈利并非三个彼此独立、需要分别权衡的目标，而是对这组灵活性资源做统一多目标优化（见第6.3节）的共同结果，这也是本方案区别于传统“唯 PUE 论”节能改造的根本所在。

由此，本系统把数据中心从一个被动的耗电大户，转变为一个既高效又清洁、还能为电网提供灵活性并因此获益的主动参与者；“电支撑算”不再是单纯的成本中心，而成为节能、降碳与创收的协同载体。这一特色的量化效益见第10章，技术实现路径见第6章，盈利模式与运行机制见第10.6节至第10.8节。

> **图 2-1　核心特色：以电支撑算，并同步实现节能、绿色与盈利**（见正文）
> **配图提示词**：中心圆“电力可靠支撑算力（在线业务按需保障）”；其下关键动作框“协同调度灵活性资源组合——可延迟算力(训练/批)+储能+蓄冷/制冷+功率调节，排入 绿电富余、自然冷却、低需量 窗口”；由该动作向外同时分出三重效益：节能(PUE↓)、绿色(绿电占比≥80%/24-7 CFE/CUE↓，刚性负荷靠绿电采购匹配)、盈利(峰谷套利/需求响应/VPP收益)；强调三者是同一优化的共同结果；底部对比“传统模式：三者矛盾”与“算电协同：三者协同”。

**与国内外标杆相比，本方案的独到之处，在于把别人各自分头去做的几件事，第一次合到同一张图、同一个“调度大脑”里统一安排。** 放眼全球，几家头部企业各擅其长，却大多只解其中一道题：谷歌的碳智能计算偏重把可推迟的计算任务挪到电网更清洁的时段，主攻时间维度；DeepMind 以人工智能优化数据中心制冷，只动空调这一环；Meta 的 Carbon Explorer 着眼于“在哪里建、建多大”的选址与容量规划；国内阿里、腾讯等的实践，则多停留在跨地区调度算力、以及按年度统计绿电占比。它们各自都很出色，彼此之间却缺少一个把冷、电、碳三本账连同算力一起通盘核算的统筹者。本方案要补上的，正是这个统筹者，其差异可概括为以下四点。

- **三本账合一，统一编排。** 把制冷（冷）、用电（电）与碳排放（碳）三件事放在同一张数字底图上对齐，再把“可以推迟或挪动的算力”当作一种能调度的电力资源，连同光伏、储能、电网与负荷一并，交由一个统一的调度大脑通盘安排，而不再各管一段、各自为政。
- **碳账算得更细、更实。** 同时给出两种口径的碳账——一种按电网平均水平计、一种按实际采购的绿电合同计，均对应国际通行的核算规则——并逐小时核对“这一度电究竟有多绿”，而非笼统地报一个年度绿电比例；调度时还参考“边际碳”信号，也就是此刻多用或少用一度电，会让电网到底多排还是少排多少碳。
- **先守住电气安全，再谈省钱降碳。** 大规模人工智能训练集群同时启停，会在瞬间造成兆瓦级的功率跳变，冲击供电设备。本方案把不间断电源、配电线路与备用冗余这些电气安全底线，显式写入调度的硬约束——这一点恰是多数同类方案所忽略的；其中个别更精细的调节环节，本方案亦如实说明一期尚未完全落地（详见第4.3节）。
- **点破一个反直觉的误区。** 直觉上，“正午太阳最足、绿电最多，就该把用电都堆到中午”；本方案用数据说明，在特定的电价、气温与电网条件下，这样做反而会同时推高碳排与电费——因为正午气温高、空调更耗电，且此刻电网的边际电源未必更清洁——从而帮助决策者避免好心办坏事。

简言之，巨头与国内同行多在某一“单一维度”上领先，本方案的价值，在于把这些维度第一次系统地缝合成一个整体，并补上了“电气安全”与“避免追绿电反而增碳增费”这两块最易被忽视的短板。逐维对标详见第6.9.1节。

### 2.5 算电协同的双向性：算随电调，电随算配

需要进一步强调的是，“协同”在本质上是双向的，第2.4节所述只是其中一个方向。完整的算电协同包含相互耦合的两条主线，缺一不可。

其一是“算随电调”，即算力侧适配电力。系统把数据中心的可延迟算力、储能、制冷与短时功率调节等灵活性资源，依据绿电出力、电价与电网信号进行调度，使可移动的那部分用电向绿电富余、电价低谷与电网不顶峰的时段靠拢，并以可中断容量参与需求响应与辅助服务。这是数据中心作为柔性负荷“反哺”电网的方向，也是第6.2节、第6.3节、第6.7节的主题。

其二是“电随算配”，即电力侧适配并保障算力——它针对的恰恰是无法平移的刚性算力。既然在线推理等负荷必须按需供给、不能迁就电网，电力侧就必须主动配置与调度，以可靠且绿色地满足这部分需求，具体表现为四点。

- **储能充放以“填谷补峰、绿电搬运”为目标。** 在绿电富余时蓄电、在算力高峰或绿电不足时放电，使固定不动的算力负荷也尽量由绿电覆盖，储能由此成为连接“波动绿电”与“刚性算力”的缓冲。
- **源网荷储的容量配置随算力规模与负荷曲线确定。** 光伏装机、储能容量与并网点容量均按算力的增长和尖峰需求来规划，使供给侧的建设与算力增长相匹配。
- **供电可靠性与电能质量为算力托底。** UPS、N+1 冗余、保供与电压频率支撑确保算力不因电力波动而中断。
- **电力侧吸纳算力的功率暂态。** 大规模 AI 训练集群的同步启停会造成兆瓦级的功率阶跃，需由储能的快速充放与编排器的功率爬坡（ramp）管理来平抑，避免冲击配电与电网。

所谓功率爬坡管理，是指对功率随时间上升或下降的速率（如 kW/min）施加约束并加以平滑，使原本瞬时的兆瓦级跳变被摊到一段时间内逐步完成，从而把暂态冲击控制在配电系统与电网可接受的范围之内。

这两条主线在编排器中被统一求解：编排器一方面调度可灵活的算力与负荷以响应电力（算随电调），另一方面调度储能、绿电采购与供电配置以保障并绿化刚性算力（电随算配），二者在同一目标函数与约束集（见第6.3节）下协同优化、彼此耦合，共同实现“电供得稳、算跑得顺、能源更绿、成本更低”的双向目标。其双向关系如图 2-2 所示。

> **图 2-2　算电协同的双向性（算随电调与电随算配）**（见正文）
> **配图提示词**：左右双向结构。左侧“算力侧”、右侧“电力侧”，中间双向粗箭头标“算电协同（编排器统一求解）”。上行箭头“算随电调”：可延迟算力+储能+制冷+功率调节 → 响应绿电/电价/电网信号（削峰填谷、需求响应）；下行箭头“电随算配”：储能充放(绿电搬运)+源网荷储容量随算力配置+供电可靠保供+吸纳算力功率暂态 → 可靠且绿色地满足刚性算力。底部横幅“电供得稳·算跑得顺·能源更绿·成本更低”。

### 2.6 口径与诚实边界声明

为使全案各章的论证建立在同一组前提之上，本节一次性集中声明本方案在运行模式、碳价口径、数据来源与能力成熟度四个方面的边界与限制；后文各章在触及上述议题时，仅作必要的就近引用，不再逐处重复声明。如此安排，一方面是为了避免反复自证反而稀释正向论证，另一方面也便于读者在一处读全、其后据此通读全文。需要强调的是，下列各项并非对方案可行性的保留，而是对“一期做什么、不做什么”边界的清晰界定。

- **一期为开环运行，只建议、不下控，并以模拟推演代理真实执行。** 本方案第一期严格采用开环模式：协同编排器及各调度模块只生成并展示调度建议，绝不直接向现场设备下发控制指令；每条计划均带有“未真正下发”的标志位，其所谓“执行”仅由计划执行模拟器按设定成功率作模拟推演，并不操作现场设备。系统已预留主流算力调度平台（如 Kubernetes、Slurm、Volcano）的标准接口，待后续阶段充分验证安全后，再逐步切换为真实闭环下发。
- **碳价仅为内部决策影子价，不产生现金流；减碳属 ESG 避免排放，而非可交易碳资产。** 数据中心的外购电用电排放，属于温室气体核算口径中的“范围二”（Scope 2，即外购电力等带来的间接排放），数据中心本身并非碳市场的履约主体。因此，本方案中出现的碳价仅作为内部优化排序所用的影子价格——一种用于决策权衡的虚拟成本，既不对应任何真实交易，也不产生现金流；相应的碳减排成效，属于 ESG（环境、社会与公司治理）口径下的“避免排放”，是定性的环境与治理贡献，而非可在碳市场上挂牌交易的碳资产。
- **小时级动态碳因子一期以模拟或代理值提供，并明确标注、待数据源完善后替换。** 鉴于官方目前仅发布年度碳因子，本方案所需的小时级动态碳因子在第一期暂以模拟值或代理（近似替代）值提供，并在相关报表与界面中明确标注其来源性质；待接入实测数据源后，即以实测值予以替换，而核算口径本身保持不变。
- **部分能力一期为规划待建，全文以“已实现／规划”如实标注。** 本方案所述功能中，一部分已在既有平台落地、可直接复用或扩展，另一部分则属本期规划新增、相关数据表与接口尚未建立。为免读者误判成熟度，全文在论述各项能力时，均按“已实现”与“规划（待建）”两档如实标注其当前状态；凡标注为规划者，即表示其数据表、接口或校验逻辑尚在建设之中。

## 3. 现状基础：双平台研发底座（算侧 DCIM ＋ 电侧 EnergyHub）

> **本项目并非从零起步，而是依托两重已建成、各自成熟运行的研发底座。** 算电协同所需的能力天然可分解为“算”与“电”两侧：算侧由本团队自研的 **DCIM（算力中心智能监控系统）** 承担，覆盖数据中心的监控、告警、能源、诊断与运维全栈，并已具备源网荷储调度、MILP/AI 优化与数字孪生等核心能力；电侧由同样自研的 **EnergyHub / MicroGrid 微电网与虚拟电厂一体化平台** 承担，覆盖微电网源网荷储、电力市场、虚拟电厂与能量管理系统（EMS）。两套系统各有侧重、互为补充，合起来恰好构成算电协同所需的“算—电”双重底座。正因如此，算电协同并非从零搭建，而是在这两重坚实基础上的**增量升级**，具有复用率高、建设周期短、迁移风险可控的天然优势。本章随后分两节展开：第3.1节介绍算侧 DCIM，第3.2节介绍电侧 EnergyHub。
>
> 需要界定的是，本章所述均属两个平台**前期已开发的基础能力**，而非算电协同本身。其中绝大部分能力可被算电协同直接复用或扩展（算侧复用率约 80%，见第3.1.4节），少数能力（如告警声音通知、资产工单与巡检、视频安防等）属通用运维底座，与算电协同无直接耦合，仅用以佐证平台的工程成熟度；算电协同真正新增的主体功能（绿电碳语义层、算力作业柔性层、协同编排器、三流可视化）则自第4章起展开论述。

### 3.1 算侧基础：DCIM 算力中心智能监控系统

> DCIM 是一套已成熟运行的数据中心基础设施管理系统（平台已历经多轮迭代、绝大部分规划功能已开发完成，少量功能仍在推进中），覆盖监控、告警、能源、诊断、运维全栈，是算电协同的**算侧核心底座**。本节依次从已开发的软件功能、硬件接入与平台能力、已达到的技术指标，以及对算电协同的意义四个方面加以说明。

#### 3.1.1 已开发的软件功能（覆盖 DCIM 全栈）

| 功能域 | 已开发能力 | 状态 |
|--------|-----------|------|
| 环境与设备监控 | 实时数据采集（5 秒级）、WebSocket 推送、点位/拓扑管理、3D 数字孪生（Three.js）+ 热力图 | ✅ 已实现 |
| 告警管理 | 4 级告警分级、声音通知、告警规则/屏蔽/升级、联动策略 | ✅ 已实现 |
| 能源管理 | PUE 实时计算、配电拓扑、需量管理（15min 滑动）、**电费综合优化**（6 类可调度负荷 + 96 时段调度 + MILP 求解器） | ✅ 已实现 |
| 虚拟电厂（VPP） | 可调容量测算、收益模型、VPP 调控指令接收与执行（含中止预冷联动） | ✅ 已实现 |
| 负荷转移 | 峰谷识别、机会发现、收益/约束校验、制冷联动（COP/送回风温度/滞后） | ✅ 已实现 |
| 预冷与热力学 | 一阶 RC 模型 `C·dT/dt=Q_IT−Q_cool+(T_amb−T)/R`、温度轨迹预测、季节 COP 修正、温度裕度安全兜底 | ✅ 已实现 |
| 节能优化 | 6 类分析插件（峰谷/需量优化/PUE 优化/负荷转移/功率因数/设备能效） | ✅ 已实现 |
| 智能诊断 | L1/L2 推理引擎、故障树、电池 SOH、断路器、反事实分析、动态阈值 | ✅ 已实现 |
| 光伏/储能建模 | 光伏（容量/效率）、储能（容量/充放/SOC/循环成本）配置与调度 | ✅ 已实现 |
| AI / 机器学习 | 强化学习优化、GNN 图神经网络、负荷预测、预测性维护、漂移检测 | ✅ 已实现 |
| 资产运维 | 资产台账、工单、巡检、知识库、设备生命周期 | ✅ 已实现 |
| 多站点 / 空间 | 站点-楼层-房间-机柜行、冷热通道拓扑 | ✅ 已实现 |
| 安全与治理 | JWT 认证、RBAC 三角色、分级审批工单、审计日志、乐观锁并发控制 | ✅ 已实现 |
| 闭环与核算 | 机会→执行计划→执行结果→效果报告→反馈学习的完整闭环 | ✅ 已实现 |

下列为 DCIM 平台**实际运行界面**截图（演示环境、数据为模拟），佐证上述能力已工程化落地、可直接作为算电协同的算侧底座：

![图 3-1　DCIM 综合概览大屏：3412 个实时点位、实时功率、PUE、供配电/制冷/环境/安防/节能模块总览](pics/dcim-overview.png){width=15cm}

![图 3-2　DCIM 用电监控与 PUE 实时监测：PUE 1.34、IT/制冷/UPS 功率拆分、PUE 实时仪表与趋势、需量与成本分析](pics/dcim-energy-pue.png){width=15cm}

#### 3.1.2 已开发的硬件接入与平台能力

| 能力 | 已开发内容 | 状态 |
|------|-----------|------|
| 多协议采集网关 | Modbus(RTU/TCP) / SNMP / MQTT / HTTP / BACnet(IP/MS-TP) / OPC-UA | ✅ 已实现 |
| 边缘与设备管理 | 边缘网关、设备模板、远程升级（OTA）、配置下发、通信监控 | ✅ 已实现 |
| 视频监控集成 | NVR/摄像头接入、预置位、事件联动（通用安防，与算电协同无直接关系，仅示平台完整性） | ✅ 已实现 |
| 计量接入 | 关口/计量点模型（计量点表），可对接多功能电能表 | ✅ 已实现 |
| 数据底座 | 时序库（点位历史表）+ 关系库（SQLite/PostgreSQL）+ Redis 缓存 | ✅ 已实现 |
| 数据模拟器 | 5 秒级模拟生成，支持无现场设备演示 | ✅ 已实现 |

#### 3.1.3 已达到的技术指标与能力水平

| 维度 | 已达到 |
|------|--------|
| 实时性 | 数据采集 **5 秒级**、WebSocket 三通道实时推送 |
| 告警 | **4 级**分级 + 声音通知 |
| 能效 | **PUE 实时计算**（IT/制冷/UPS 拆分、数据质量校验、历史留存） |
| 协议覆盖 | **6+ 类**主流工业协议（含 BACnet MS/TP） |
| 优化算法 | **MILP**（96 时段/储能 SOC/需量约束）+ 强化学习 + 启发式 |
| 调度能力 | 6 类可调度负荷、**96×15min** 调度计划、VPP 可调容量测算 |
| 工程成熟度 | 平台已历经多轮迭代、提供 **30+ 个 REST API 模块**、绝大部分规划功能已开发完成（少量仍在推进中）、演示数据完备、含 A/B 测试与混沌演练 |
| 安全合规 | RBAC 三角色、审批+审计+乐观锁、Demo/真实数据隔离 |

> *效益说明*：上表为系统**已具备的功能与能力**；负荷转移/需量优化/PUE 优化等模块**具备降本与节能的测算能力**，其在真实站点的具体节费/降碳金额需结合现场参数实测（见第16.4节调研、第10章效益测算），本节不预设金额，避免夸大。

#### 3.1.4 对算电协同的意义

上述既有能力对算电协同具有三重意义。

- **底座已经就绪。** 算电协同所依赖的源网荷储调度执行链路、MILP 优化器、储能与光伏建模、数字孪生、人工智能以及审批、审计与闭环等能力均已开发，无需重建。
- **复用率高。** 经系统盘点，算电协同约80%的数据栈与算法骨架可直接复用（其复用、扩展与新增的具体划分详见第7章），真正的新增仅聚焦于绿电碳语义、算力作业层与三流可视化等少数模块。
- **续建顺利。** 在一套成熟运行的系统上做增量扩展，决定了本项目周期短（Phase 1 仅需四到六周）、风险可控（迁移可回滚、不破坏现有运行）且可分期解锁（见第16章）——这正是“站在坚实基础上顺势而为”而非“从零起步”的底气所在。

### 3.2 电侧基础：EnergyHub / MicroGrid 微电网 ＋ VPP 平台

> 除 DCIM 外，本团队已自研 **EnergyHub · 工商业微电网能源管理与虚拟电厂一体化平台**（代号 MicroGrid，Docker + Dapr + MQTT + .NET/Python 微服务架构），**EnergyHub 第一阶段（首期）已可运行、可验收（验收全通过）、可复用**，并已在充电站、工商业园区、储能、光储微网等多类工商业场景的演示环境中得到验证。它恰好补齐 DCIM 较弱的“**微电网源网荷储 + 电力市场/VPP/EMS**”一侧——**两套系统合起来，算电协同的“算”侧（DCIM）与“电”侧（EnergyHub/MicroGrid）底座均已就位。**

#### 3.2.1 平台运行界面（电侧成熟度佐证）

**图 3-3　EnergyHub / MicroGrid 微电网 + VPP 平台运行界面（电侧成熟度佐证；均为平台自有演示环境数据，界面顶部水印“演示数据·非生产环境·不可作为合同验收依据”，客户名称已脱敏）**

![图 3-3a　算力数据中心·EMS 调度工作台（IT 6MW＋储能 10MWh、现货价格驱动调度）：IT 负载 / PUE / 现货影子价 / 储能 SOC 总览与 EMS 调度建议（建议态，真实控制接管属后续闭环二期规划）](pics/energyhub-dc-ems.png){width=15cm}

![图 3-3b　售电与虚拟电厂·VPP 调度能力：聚合可调容量 4.01 MW、调峰 / 调频 / 备用规划样例（仅完成签约、尚未真实接入电网自动发电控制 AGC 的调度响应，属后续闭环二期规划）](pics/energyhub-vpp-dispatch.png){width=15cm}

![图 3-3c　现货影子价与鸭子曲线：现货影子价 vs 分时电价，谷段预冷 / 充电、峰段释放的价格信号（算电协同价格 / 碳感知调度的电侧输入）](pics/energyhub-spot-duckcurve.png){width=15cm}

![图 3-3d　售电聚合总览：多业态签约客户（含某数据中心）实时负荷、当前时段与 VPP 参与 / 可调容量](pics/energyhub-aggregation.png){width=15cm}

![图 3-3e　收益分析与结算：本月营收与 VPP 收益月度趋势、规划组合（属后续闭环二期规划）](pics/energyhub-revenue.png){width=15cm}

> 上列界面取自 EnergyHub/MicroGrid 自有**演示环境**（其中 PUE、现货价等为该平台演示口径，与第3.1.1节 DCIM 实测口径相互独立、不并列比较）；调频/AGC（自动发电控制）、真实交易结算等均标注“规划 / 仅签约层面、未真实下发 / 属后续闭环二期规划”，与本方案“算力一期开环、二期闭环”的诚实口径一致（更完整的角色化界面清单见附录 E.3）。

#### 3.2.2 已验收的微服务与算电协同复用

**已验收的微服务（首期）→ 算电协同可直接复用：**

| EnergyHub/MicroGrid 模块 | 已实现能力 | 算电协同中的复用 |
|------|---------|---------|
| 能源计量服务 | 点位映射、读数、聚合、数据质量、成本汇总 | 第6.1节计量点闭环 + 能耗核算的现成实现 |
| 电价服务 | 电价版本、价格曲线、成本计算 | 第6章/第7.3节电价（分时/现货）底座 |
| 资源服务 | 源网荷储资源/设备拓扑 + VPP 校验 | 第6.6节源网荷储一体化建模 |
| 优化调度服务 | 建议态调度计划（以最小成本为目标 + 规则回退 + 预留求解器） | 第6.3节编排器的现成骨架 |
| **EMS 服务（干跑）** | 把建议变为**可审批/可拒绝/可过期/可替代/可审计的“干跑”意图指令（dry-run，即只生成调度意图、不真实下发控制，并以标志位标记“未下发任何控制指令”），不发真实控制** | **正是本方案第15.1节/第16章的“开环/建议态、人工把关、不下发”安全模型——已实现，无需重建** |
| 控制台 / 本地网关 | React/Vite 控制台 / YARP 本地网关 | 前端与网关复用 |
| **配套 VPP 平台** | 租户/设备/资源/网关/调度/**交易/结算**/Dapr/MQTT | 第6.7节 VPP 聚合 + 第14章需求响应/绿电**交易结算**的现成通道（为平台既有可复用通道，算电协同一期范围以第16章为准） |

**预留扩展位（契约稳定的 Docker 服务，替换内核即可）→ 对应本方案 AI/求解/安全：**

- 推理预测服务（已有离线评估基线、多目标特征定义）→ 第6.4节多源预测；
- 优化求解器服务（线性最小成本 CPU 基线）→ 第6.3节 MILP 求解器；
- 优化算法引擎（可选优化算法底座，算法目录 + 问题规格定义）→ 编排器进阶寻优；
- 智能适配服务（AI/知识/AIGC 适配）→ 第6.4节 LLM 助手/报告；
- 边缘安全服务（关键路径本地 + CPU）→ 第6.3节（算电协同编排器）安全约束/降级。

**关键“顺势”对齐——EnergyHub EMS 的演进路线 ≈ 本方案编排器路线：** EnergyHub 的 EMS/优化调度服务现稳定口径为最小成本，并已在设计中**预留四项可配置的多目标权重（成本权重、峰值权重、碳权重、VPP 收益权重）** 与削峰/保电/光伏自用/**降碳**（注明“需碳因子服务或碳因子数据”）/VPP 收益目标，及功率爬坡速率上限（kW/min）、最大需量上限（kW）、超过设定功率阈值需审批、幂等键（防止同一指令被重复下发）等参数。

这与本方案“在最小成本基础上补入**制冷/需量/碳/绿电/DR 多目标**（见第6.3节）+ ramp 安全（见第6.2节）+ 审批幂等（见第6.3节）”的路线**高度一致**——即：**算电协同编排器不是从零写，而是激活 EnergyHub EMS 已预留的多目标位，并接入本方案新增的“绿电碳语义层”（提供碳数据）。**

> **落地含义**：
>
> - 第9章投资、第16章周期可进一步压缩——“算力追绿电”的开环建议闭环可直接架在能源计量、电价、优化调度、EMS 等既有服务契约上；
> - EMS dry-run 的“可审批/可审计/不下发”已是现成运行安全底座（见第15章）；
> - EnergyHub 已有《技术指标·投产比·SLA》手册（含 ROI 敏感性、SLA 承诺、运营 KPI），可直接为本方案第8.4节验收、第10章效益、第15章 SLA 提供模板。

#### 3.2.3 多场景落地佐证（平台成熟度与可复制性）

> EnergyHub/MicroGrid 并非实验室原型——已沉淀多个工商业**运行场景包**并配 demo 与验收标准，证明其多场景适配与快速复制能力。算电协同（智算中心场景）相当于在该成熟平台上**新增一个场景包**，落地风险低。

| 场景（脱敏） | 平台已沉淀能力 | 状态 |
|------|---------|------|
| 工业园区能源管理 | 园区级 EMS 运行包（覆盖约 80% 工厂场景需求） | ✅ 运行包已完成 |
| 冷链物流光储充 | 能效 + 充电 + 峰谷套利 | ✅ 运行包 / ROI 样本 |
| 充电站（光储充） | 站点配置、多站控制、效益测算、demo + 验收标准 | ✅ demo + 验收 |
| 售电 / VPP 聚合 | 资源聚合、调度、交易/结算 | ✅ 运行包 |
| 智慧路灯杆微电网 | 万级节点统一运维 + 杆级自治 + 城市级 VPP 聚合 | ◐ 方案/调研轨道 |
| 制造企业保电+能效（如轮胎厂） | 毫秒级离网保电、全厂分钟级 EMS、EMC 节能分账、集团既有系统旁路共存 | ◐ 方案/调研轨道 |

> 这些场景验证了平台可复制的底座能力：**多协议表计/SCADA 适配、毫秒级保电、城市级 VPP 聚合、EMC 节能分账、demo + 验收标准化交付**。算电协同复用同一底座，无需从零搭建。

## 4. 建设内容与系统业务功能、业务流程

### 4.1 建设内容总览

**在第3章成熟底座之上**，实现算电协同仅需补齐下列功能——其中**约半数为对既有能力的“扩展/增强/复用”**（如 C3 编排器复用既有 MILP 求解器、C4 在既有目标函数上重构、C6/C8/C10 扩展既有 AI/源网荷储/节能模块）；**纯新增主要集中在绿电碳语义层、算力作业层、三流可视化**几块：

| 序号 | 建设内容 | 性质 | 优先级 |
|------|---------|------|-------|
| C1 | **绿电与碳语义层**：碳因子（边际&平均）、绿电占比（合规口径）、CUE 双口径、24/7 CFE、绿证/绿电交易、四类计量点闭环 | 新增 | P0 |
| C2 | **算力作业柔性层**：可中断 AI 作业调度抽象 + ramp 暂态安全约束 + 冷却方式分流 | 新增 | P0 |
| C3 | **算电协同编排器**：多目标函数（电量+需量+制冷+碳影子价−DR−绿电净）、调度唯一权威与仲裁、后台周期任务 | 新增（复用 MILP 求解器） | P0 |
| C4 | **目标函数重构**：补“制冷能耗(COP)项”与“需量电费项”，消除“正午堆负荷/省电量涨需量”偏置 | 重构 | P0 |
| C5 | **冷流-电流-碳流“三流合一”可视化**：数字孪生 + 桑基图 + 热力图 + 时间轴联动 | 新增 | P0/P1 |
| C6 | **AI 应用矩阵增强**：绿电/负荷/电价预测、碳感知 RL 调度、LLM 智能助手 | 增强 | P1 |
| C7 | **市场与交易**：现货/实时电价 + 碳因子接入、需求响应事件结算、绿电交易结算（溢价/偏差考核）、审批闭环 | 新增/扩展 | P1 |
| C8 | **源网荷储一体化与绿电直连**：储能 PCS/并网实体、绿电直连/直供/隔墙售电分模式、就地消纳率 | 扩展 | P1 |
| C9 | **感知与计量硬件**：关口表/分项计量/光伏并网表/储能双向表/温湿度露点传感器/边缘网关 | 硬件 | P0 |
| C10 | **节能技术建模**：自然冷却进协同、液冷独立建模、蓄冷分层、余热回收（条件性） | 新增/扩展 | P1/P2 |

> **图 4-1　建设内容总览（C1–C10：新增 / 重构 / 扩展 / 硬件）**（🖼️ 预留配图位置）
> **配图提示词**：以“算电协同”为中心的总览图，将 C1–C10 按性质着色分组——新增（绿电碳语义层 C1 / 算力作业层 C2 / 编排器 C3 / 三流可视化 C5）、重构（目标函数 C4）、扩展（AI C6 / 市场交易 C7 / 源网荷储 C8 / 节能 C10）、硬件（计量 C9）；每块标 P0/P1/P2 优先级与“复用既有/纯新增”标签。

上述 C1–C10 构成算电协同系统的**业务功能全景**（图 4-1）。按业务相近度可归并为六个**功能域**，下文第4.2～4.7节 逐域说明其**业务功能、业务流程与业务逻辑**；其中业务逻辑均**对接后端既有代码实现**（已实现者标“已实现”，一期新增/二期工程者标“规划”；各功能对应的后端代码模块见附录 G），以区分“现成可用”与“待建”，守住诚实边界。各域所涉**先进算法的分步流程图**集中于第6.10节。

### 4.2 绿电与碳计量域（C1 绿电碳语义层 + C9 感知计量硬件）

本域负责把第3.1节已经建成的计量与能耗数据，升级为一条“计量—核算—披露—反哺优化”的完整绿色语义链路。所谓“绿色语义链路”，是指在原始电量数字之上叠加碳因子、绿电属性、绿证编号等“含义标签”，使每一度电不再只是一个数量，而是能够被追溯到它所对应的碳排放与绿色来源，从而支撑后续的碳核算与合规披露。本域产出的这些绿电与碳指标，是其余各业务域（如调度、编排、交易）共同依赖的数据根基。

**业务流程。** 绿色语义链路从最前端的计量采集出发，一直延伸到合规披露与反哺优化，按以下六个步骤推进，并形成闭环——所谓“闭环”，是指末端的核算结果会回流到前端的调度优化，构成“采集—核算—披露—再优化”的循环：

1. **计量采集与上行**：计量的数据根基是四类计量点——电网关口表（数据中心与电网之间用于结算的总进线电表）、光伏并网表（计量自发绿电上网与自用电量的电表）、储能双向表（同时计量储能充电、放电两个方向电量的电表）与 IT 分项表（单独计量 IT 设备用电的分项电表）；这四类表的读数经由 DCIM 的多协议采集网关统一上行到平台，该网关兼容 Modbus、SNMP、MQTT、BACnet、OPC-UA 等工业通信协议，以便适配现场不同厂家、不同接口的仪表；
2. **点位映射与聚合**：复用 EnergyHub（电侧微电网平台）的微电网能量服务模块与 DCIM 的能耗聚合模块，把现场仪表的原始“点位”映射到统一的指标口径——这里的“点位”指一个测点或数据标签，对应某只表的某一项电量/功率读数——并按小时、日、月三个时间粒度做累加聚合；
3. **数据质量治理**：在聚合之前先做数据质量治理，依据每条实时数据自带的质量标志位字段分级处置——合格数据正常计入，存疑数据打上标记后谨慎使用，采集中断的数据则直接跳过，以免坏数据污染核算结果；同时把长时间未更新的读数判定为陈旧数据。对于缺少对应计量点、只能靠推算得到的指标，一律显式标注为“估算/不可审计”，以免给出貌似精确实则无据的数字；
4. **语义绑定与写入**：质量合格的电量随即与两类“含义标签”绑定——其一是碳因子，区分边际碳因子（MEF，Marginal Emission Factor，表示电网每多用或少用一度电所对应的边际机组排放强度）与平均碳因子（AEF，Average Emission Factor，表示电网整体平均的单位电量排放强度）；其二是绿色属性，即绿证编号或绿电交易的唯一编号。绑定后的数据分别写入三张语义数据表：碳因子表、绿证表与绿电交易表，作为后续核算与去重的依据；
5. **逐时核算与双线预警**：在上述语义数据基础上，逐小时计算三项指标——绿电占比、CUE（Carbon Usage Effectiveness，碳利用效率，即数据中心单位 IT 用电所对应的碳排放，数值越低越好）的两种口径，以及 24/7 CFE（Carbon-Free Energy，逐时无碳能源匹配率，衡量每个小时的用电中有多少由无碳电源实时覆盖）的逐时匹配率——并把结果落库到 CUE 历史表；同时设置两条预警线（即“双线预警”）：一条对应 80% 专项红线，另一条对应国家可再生能源消纳责任权重（RPS，Renewable Portfolio Standard，即对用电主体规定的绿电消纳法定下限），任一指标逼近相应阈值即触发告警；
6. **MRV 合规报表与反哺优化**：最终由碳/指标溯源计算器生成“保留完整计量留痕、可供第三方独立核查”的 MRV（Monitoring–Reporting–Verification，监测—报告—核查）合规报表——该计算器以可追溯数值与追溯记录为底座，逐项记录每个指标的计算输入与中间步骤，使任何结果都能回溯到其原始数据；报表生成后再与电费单、绿证系统逐项对账，要求误差不超过 ±5%。此外，还把绿电占比、CFE 与边际碳因子作为优化输入注入协同编排器，使绿色指标从单纯“看得见”的展示，进一步演进为可驱动调度的“调得动”。

流程见图 4-2。

**业务逻辑（关键规则）。**

- **碳因子按用途二分。** 绿电碳计量在用途上把碳因子分作两类：用于引导调度的场景采用边际碳因子（MEF），用于核算与对外披露的场景采用平均碳因子（AEF），以避免用全网平均口径误估调度干预的实际减排成效。其中承载两类因子的碳因子台账属本方案拟建、后端尚未建立，故该口径目前仍属规划。（用途划分依据、文献出处与机理见第6.1节。）
- **绿电占比按合规去重口径计算。** 绿电占比作为本域核心绿色指标，仅统计真正带有绿色属性的电量，并按证书或交易的唯一编号严格去重，以防同一份绿色权益被重复采计，并保证占比不超过 100%。其中证书核销后锁定不可逆的去重机制属规划、后端尚未建立。（计入范围、储能为何不计入分子等口径与形式化定义见第6.1节。）
- **CUE 双口径并行报告。** 碳利用效率同时给出基于地理位置与基于市场两种口径并行报告，以免单一口径夸大或低估减排成效；两者分母统一对齐数据中心既有电能效率核算所用的 IT 用电口径，使 CUE 与 PUE 可比。其中 IT 用电口径的对齐为现有实现，而 CUE 双口径本身的逐时核算与落库尚属规划、待建。（两种口径的计算式与残差因子处理见第6.1节。）
- **计量数据按质量分级处置。** 数据进入核算前先做质量治理：合格数据正常计入，存疑数据标注后谨慎使用，采集中断的数据直接跳过，长时间未更新的陈旧读数不再视为最新值，以免坏数据污染核算结果。该机制已落地。（分级取值与过期阈值见第6.1节。）
- **诚实边界（须如实说明）。** 数据中心并非碳市场的履约主体，本域出现的碳价仅作为内部决策用的影子价格，不对应任何真实交易、也不产生现金流；小时级动态碳因子在一期暂以模拟或代理值提供，并在报表中明确标注，待数据源完善后再替换为实测值。（影子价格、范围二归属等完整口径限制见第2.6节；残差因子等核算机理见第6.1节。）

> **图 4-2　绿电与碳计量闭环：四类计量点采集经多协议网关上行经语义核算到合规报表并反哺编排器**
> **配图提示词**：横向分层业务流程图，正式中文少字。最下层四个计量点方框（电网关口表 光伏并网表 储能双向表 IT分项表）经 多协议采集网关（Modbus MQTT BACnet）上行 到 中层绿电碳语义层；中层并排四块（碳因子库 绿证与绿电交易台账 CUE双口径引擎 24/7 CFE计算），左侧加判定菱形 数据质量校验（好数据计入 不可靠标记 中断跳过）；中层产出 到 上层三个结果框（绿电占比 CUE双口径 24/7 CFE）再 到 合规报表（可审计 MRV留痕）；最上方一条回流线由合规结果 反哺 算电协同编排器。用 经 到 产出 反哺 等中文词连接，禁用任何箭头符号，绿电为绿 灰电为灰。

### 4.3 算力柔性调度域（C2 算力作业柔性层）

本域的核心思路，是在数据中心传统的、刚性的“设施用电层”之上，再叠加一层柔性的“算力作业层”。这里的“设施用电层”指的是供配电、制冷、UPS（不间断电源）等基础设施的用电——它们通常被视为只能按需保障、无法主动削减或平移的硬性负荷；而“算力作业层”则是指把数据中心承载的计算任务（即 IT 负荷，IT 为信息技术之意，此处特指服务器等计算设备的用电）本身当作可调度的对象来看待。通过这种分层，原本被当作“不可转移硬约束”的 IT 用电，便被转化为一种可以向运维人员提出转移建议、并可在系统中进行模拟推演的电力柔性资源。

**业务流程。** 当系统接收到一个“负荷转移可行性”请求（即需要判断某段时间内能否把一部分算力用电安全地转移走）后，会依次完成以下三个阶段的处理：

1. **作业柔性分级。** 首先把站内的设备和作业按“能否被调度”分类：将刚性、不可转移的设备（如 UPS 不间断电源、承载在线业务的 IT 服务器与存储、核心网络设备等——这些设备一旦断电会直接中断业务，必须持续供电）予以剔除，只保留两类真正可调度的作业。一类是可在时间上平移的作业（如 AI 训练，可以推迟到电价较低或电网较为富余的时段再运行），另一类是可在空间上迁移的作业（如离线批处理，可以挪到其他时段或其他算力资源上执行）；
2. **可调度性建模。** 在确定可调度作业之后，对整站功率做精细化拆分：先把站级总功率按用途分解为 IT（计算）、制冷、配电、其他四个分项（即“四桶”口径，便于分别评估各部分的可调潜力），再按机房的散热方式分别建模——对风冷机房，采用预冷 RC 热力学模型（以等效热阻 R 与热容 C 来描述机房升降温过程的简化热路模型），并受 ASHRAE（美国采暖、制冷与空调工程师学会）所规定的机柜进风温度上限约束；对液冷机房，则改以二次侧（直接面向机柜的冷却液回路）供液温度和 CDU（冷量分配单元，Coolant Distribution Unit）的冷量余量作为可调度边界；
3. **ramp（功率升降载）暂态安全四步校验。** 这里的 ramp 指负荷功率快速上升或下降时出现的爬坡暂态过程；由于功率骤变可能危及供电安全，系统对每个候选转移方案依次执行四道安全检查：
    - 升降载速率不得超过 UPS 所能承受的功率阶跃；
    - 转移完成、系统进入稳态后，设备负载率不得越过安全上限（具体阈值见第6.10.2节）；
    - 不得越过馈线（向机柜送电的供电支路）的过流保护整定值；
    - 升载（增加负荷）时仍须满足 N+1 冗余（即始终保留一台备用容量，坏掉一台也不影响供电）。

    四项中只要有一项不通过，就拒绝该方案，并回退给出一个安全可行的“建议转移功率”。

四项校验全部通过的方案，在项目一期严格采用**开环**运行模式——所谓开环，是指系统只给出建议而绝不直接向现场设备下发控制指令。具体而言，负责挖掘负荷转移机会的模块与生成转移计划的模块，仅产出“建议并模拟”的结果，并通过标志位明确标记其开环性质（即“本次未下发任何控制指令”），算法推演出的转移方案不会真正作用到现场设备；与此同时，系统预留了 Kubernetes、Slurm、Volcano 等主流算力调度平台的标准接口，待二期充分验证安全后，再切换为真实下发。

凡涉及资金或实际下发的关键节点，均须由运维角色（operator）发起、由管理员角色（admin）审批，并全程留下审计记录，以保证任何下控动作都可追溯、可问责。整体流程见图 4-3，四步校验算法见图 6-12。

**业务逻辑（关键规则）。**

- **作业的三档柔性分类。** 系统把算力作业划分为三档：刚性作业（如在线推理，须实时响应、完全不可转移）、可时移作业（如模型训练，可在时间轴上整体平移到更合适的时段）、可迁移作业（如批处理，可在空间上迁移到别处执行）。其中，按用途逐一登记作业种类与可调度属性的算力作业台账尚在规划、后端尚未建立；而判定设备是否属于不可转移类型、标记单个作业能否被转移、以及刻画其可转移程度等基础判据，则已在系统中落地（分级口径与建模机理见第6.2节）。
- **ramp 校验第二步——稳态负载率约束。** 转移完成、系统进入稳态之后，设备负载率不得越过安全上限；一旦超限即拒绝该方案，并回退给出在不违反安全约束的前提下系统算出的最大可转移功率（即此刻最多还能再转移多少功率），从而把方案修正到安全区间内。该规则已落地（负载率红线的具体阈值与计算式见第6.10.2节）。
- **ramp 校验第四步——N+1 冗余约束。** 升载（增加负荷）时必须满足 N+1 冗余：即便冗余设备组中恰有一台故障退出，剩余可用容量仍须留有安全裕度、足以承载升载后的当前负荷；若该设备根本没有配置冗余备机，则直接拒绝转移，以保证单台故障不会引发过载。该约束已落地（冗余余量的判定式见第6.10.2节）。
- **风冷机房的动态可转移制冷比例。** 制冷功率究竟有多大比例可以参与转移，不取固定数值，而是随机房的实时热状态动态判定：当机柜进风温度距安全上限的裕度过小，或机房在削减制冷后仍能维持安全温度的热缓冲时间过短时，可转移比例直接归零，作为不可逾越的安全红线，以免因削减制冷而导致机房过热。该机制已落地（动态比例的测算机理、安全阈值，以及相对原固定基线的改进，见第6.2节）。
- **关于 ramp 第一步与第三步的实现边界。** 须如实说明：升降载速率校验（第一步）目前仅作近似估算，尚未精确刻画 UPS 的瞬时阶跃响应能力；馈线过流整定校验（第三步）则仍属规划、后端尚未实现，相关数据已在模型中预留。两步的具体实现口径与局限详见第6.10.2节。

> **图 4-3　算力作业柔性调度业务流程：作业分级经可调度性建模经 ramp 四步校验到一期开环建议**
> **配图提示词**：横向泳道业务流程图，四泳道自上而下 运维发起 约束引擎 热力计算 开环建议。第一段 作业柔性分级 三档分流（刚性 可时移 可迁移），刚性作业 到 剔除。第二段 可调度性建模 站级功率分解（算力 制冷 配电 其他），按散热方式判定分支：风冷 经 预冷热模型与进风温度约束，液冷 经 二次侧供液温与机组余量。第三段 ramp 四步校验四个判定节点串联（升降载速率 稳态负载率不超过百分之八十 馈线过流整定 升载满足 N加一 冗余），任一不通过 到 拒绝并回退建议功率。第四段 一期开环 产出 建议并模拟，标注 不下发 预留算力平台接口。全程 24/7 运行。常用中文少字，标角色 判定分支 数据产出，不用任何箭头符号，用 经 到 产出 连接。

### 4.4 协同编排与目标函数域（C3 编排器 + C4 目标函数重构）

本域是全案中枢：以无状态后台周期任务每 15 分钟滚动一轮，把各域的可调度变量统一进同一多目标优化并经安全与审批兜底，是“算随电调、电随算配”得以协调的决策引擎。

**业务流程。** 每 15 分钟定时触发（不依赖内存态，从库重读），依次推进七个环节：

1. **取数**：四类计量、负荷/绿电/电价/室外温度预测、边际碳因子、DR 事件、储能 SOC、算力作业队列；
2. **多目标建模**：构造涵盖电量电费、需量电费、制冷电费与碳影子价、并扣减需求响应收益与绿电净收益的多目标函数，同时装配热约束、储能荷电、视在功率、滑动需量、负载率上限、冗余与升降载等刚性约束（目标函数与各约束的完整数学形式见第6.3节）；
3. **求解**：主求解器对全天各时段统一求解，一旦在限定时间内求不到最优解，便回退到更简单的启发式规则，并辅以多套备选方案（求解与回退算法详见第6.3节及图 6-13）；
4. **五级仲裁**：按 安全＞在线 SLA＞电网强制 DR＞需量红线＞经济目标 裁决冲突，与执行中预冷计划冲突时按 VPP/安全优先中止；
5. **热轨迹校验**：制冷类指令下发前先校验温度裕度，裕度不足或逼近露点即驳回并回退到更保守的方案（裕度阈值与校验机理见第6.3节）；
6. **审批闸**：一期开环，由运维人员（operator 角色）发起、管理员（admin 角色）审批；
7. **单一写入**：最终由编排器单一写入调度计划表（其余子栈仅提交候选），未执行计划下一周期自动接续。

C4 在此重构目标函数：在既有“电量＋储能＋需量”基础上补入制冷电费项以消除“正午堆负荷”偏置、补入需量电费项以消除“省电量却涨需量”的次优解、并把碳项改用边际碳因子 MEF 作影子价。流程见图 4-4，目标函数与求解仲裁机理见第6.3节与图 6-13，MEF×COP 权衡见图 6-14。

**业务逻辑（关键规则）。** 本域以五条业务护栏守住“多目标协同优化”既追求经济性、又守得住安全与可审计的底线；其数学形式、求解过程与仲裁机理统一收敛于第6.3节，本节只述面向运行管理者的规则要义。

1. **调度指令的单一写入权。** 为防止多个子系统各自向现场下发指令、彼此冲突，全平台只有协同编排器这一个组件有权把最终调度计划落库；预冷、储能等其余子系统只能向编排器提交“候选计划”，由其统一裁决后再落库，自身不得直接写入。该机制目前已落地，后续还将在数据库层面为该计划表补充防并发写入的加固措施（详见第7.2节）。

2. **多目标冲突的分级仲裁。** 当多个调度目标相互冲突、无法同时满足时（例如“省电费”与“保安全”难以兼得），系统按一条固定的优先级链由高到低取舍：设备与人身安全，优先于在线业务的服务等级，优先于电网强制下发的需求响应指令，优先于月度需量红线，最后才是经济性目标。换言之，任何经济收益都不得以牺牲安全或违抗电网指令为代价。该仲裁链尚在规划完善中，但已有可运行的雏形——预冷调度已落地“虚拟电厂调度优先级高于正在执行的预冷计划”这一条，二者冲突时自动中止预冷并把被中止计划记入审计。完整的优先级定义与仲裁机理见第6.3节。

3. **需量（最大功率）红线。** 任意时段从电网净购入的功率都不得突破当期需量上限，而该上限又须紧贴向供电公司申报的需量。设此约束的原因在于：工商业用户的需量电费按“月度内最大的 15 分钟滑动平均功率”计费，一旦某一时刻功率冲高，整月的基本电费都会被抬高。该约束已落地；其上限取值口径与计费机理见第6.3节。

4. **目标函数仍在补全（诚实说明）。** 须如实指出：当前目标函数只含电量电费、储能与需量三项，尚未纳入制冷电费项与碳排放项，补齐这两项正是本期（C4 任务）的重点。补入制冷电费项的用意，是把机房散热量、空调能效随室外温度的变化、以及由此产生的制冷电耗三者耦合进优化，从机理上消除“正午一味堆负荷反而增费增碳”的偏差；其数学形式与求解机理见第6.3节。

5. **一期“开环、无状态、可续跑”的稳健设计。** 出于安全考虑，一期系统只“建议”不“下控”：编排器产出的每条计划都带有“未真正下发控制指令”的标志，其所谓“执行”只是按一定成功率做的模拟推演，并不会真正操作现场设备。编排器以无状态方式运行——每一轮都从数据库重新读取、重新计算，不依赖内存中的中间状态，因而程序即便重启，也能从“尚未执行的计划”接续运行而不重复下发。当外部信号（如实时电价、气象预报）失效时，系统自动降级为“仅按静态分时电价做纯电费优化、且只给出只读建议”的保守模式。以上均已落地，一期开环的诚实边界口径见第6.3节。

> **图 4-4　算电协同编排器决策闭环（15min 滚动：取数经建模经求解经仲裁经热轨迹校验经审批到单一写入）**
> **配图提示词**：横向泳道业务流程图，顶部标注 每15分钟滚动 回环带与 一期开环 建议态 不下发。自左到右六环节用中文词 经 到 连接，不用任何箭头符号。环节一 取数（计量 预测 碳因子 需求响应事件 储能荷电 作业队列）；经 环节二 多目标建模（电量电费 加 需量电费 加 制冷电费 加 碳影子价 减 需求响应 减 绿电净）；经 环节三 求解（混合整数线性规划主求解 与 强化学习辅助，判定分支 求解失败 回退 启发式）；经 环节四 五级仲裁（安全 在线服务 电网响应 需量红线 经济，判定分支 冲突中止）；经 环节五 热轨迹校验（温度裕度判定 不足则驳回）；经 环节六 审批闸（运维发起 管理员审批）；到 数据产出 写调度计划（单一写入 落库为建议态）。底部标 无状态可续跑 重启接续。判定用菱形 角色用方框，常用中文少字。

### 4.5 预冷与节能协同域（C10 节能建模 + 预冷 RC + C8 储能侧）

本协同域的核心目标，是把数据中心的制冷系统从单纯“被动散热”的耗能环节，改造为可以“主动蓄能与削峰”的柔性可调资源——即一种能够按电价高低和电网需要灵活增减自身用电的负荷资源；与此同时，它以严格的机房温度安全红线作为兜底约束，确保上述调节不会危及设备的运行环境。该域是降低 PUE（电能利用效率，即数据中心总耗电与 IT 设备耗电之比，数值越接近 1 越节能）以及获取削峰收益的物理基础。

**业务流程。** 预冷调度器以 5 分钟为一个时间步、覆盖全天共 288 步（24 小时除以 5 分钟即得 288 步）逐步生成预冷计划；它采用贪心算法——所谓贪心，是指每一步都在当前时刻就近做出局部最优的制冷增减决策，从而把全天调度的计算复杂度控制在与步数成正比的线性量级。整个计划分三个阶段推进，并配有一套精度闭环加以校正：

1. **谷段预冷蓄能**：在电价处于谷段或深谷时段时，系统加大制冷出力，提前把机房温度降到预冷目标温度（由配置参数设定），相当于把廉价的谷电以“冷量”的形式预存到机房的热质之中；之所以选在夜间谷时蓄冷，是因为此时室外温度低、制冷能效比（COP，即制冷量与制冷耗电之比，数值越大越省电）更高，蓄存同样多的冷量耗电更少；
2. **峰段释放削峰**：在电价处于峰段或尖峰时段时，系统反向削减制冷出力，逐步释放此前蓄存的温度缓冲，从而压低峰段的用电量与最大需量（即计费周期内出现的功率峰值），把用电负荷从高价时段平移到低价时段，这正是削峰收益的来源；
3. **温度安全兜底与重试**：调度器在每一步都用 RC 热力学方程（其离散迭代格式见第6.10.5节）推算下一时刻的机房温度，并据此自我纠偏——当预测温度高于 27℃ 时增加制冷加以修正，低于 18℃ 时减少制冷加以修正，同时逐步校验温度是否越过上下限、温度变化速率是否超标；一旦发现违规，调度器会自动放宽约束后重试，最多重试三次，放宽手段包括抬高目标温度 +1℃、把峰段削减时长缩短 30min、或两者同时放宽；若三次重试后仍得不到满足安全约束的可行计划，则判定为“无可行方案”，并向运维人员给出相应的调整建议。

生成的计划最终写入数据库的“预冷计划表”。随后由精度监控服务每 5 分钟把现场实测温度回填到对应的计划记录中，与模型的预测值逐条比对；当某个机房区域连续 3 次出现预测误差大于 2℃ 时，系统判定 RC 模型已失准，便自动回退到更保守的温度裕度法（THM，Temperature Headroom Method——一种仅凭当前温度距安全上下限还剩多少“裕度”来估算可调能力的简化方法），由此构成“预测—实测—校正”的精度闭环。

在储能侧（对应规划中的 C8 子系统），系统再依据温度裕度分别测算“削峰”方向与“填谷”方向的可调容量，按制冷能效比 COP 把热功率折算为等效电功率，并以偏保守的口径聚合后上报给虚拟电厂（VPP）。完整业务流程见图 4-5，RC 调度算法的细节见图 6-15。

**业务逻辑（关键规则）。**

- **机房热惯性是预冷削峰的物理基础。** 机房温度不会随制冷量增减而瞬间突变，而是凭借建筑与设备自身的热惯性缓慢演化，因而机房能够像一块“热电池”那样在短时间内蓄存或释放冷量；这正是“谷段预冷、峰段释放”策略得以成立的物理前提。该机理已在系统中落地（RC 一阶热力学方程及其数值迭代格式见第6.8节与第6.10.5节）。
- **机柜进风温度必须守住 ASHRAE A1 安全区间。** 制冷调节全过程都必须把机柜进风温度保持在美国采暖、制冷与空调工程师学会（ASHRAE）为 A1 级机房推荐的安全区间之内：当温度逼近上限时即发出告警，一旦越限便立即纠偏回调，且制冷出力与升降温速率均设有运行上限，以确保任何调节都不会危及设备的运行环境。上述安全约束均已落地（机柜进风温度区间、制冷功率与温变速率的具体运行限值见第6.10.5节）。
- **谷时与夜间预冷更省电，是预冷价值主张的能效依据。** 谷段可蓄存的冷量存在物理上界，而制冷能效会随室外温度而变化——室外温度越低、冷热温差越小，制冷就越省电；因此把预冷安排在夜间与谷电的低室外温度时段，能够以更少的电蓄存同样多的冷量。该能效折算已落地（谷段蓄冷上界、卡诺方向性机理与按季节取定的能效比数值见第6.8节）。
- **温度安全裕度或热缓冲不足即禁止削减制冷，是不可逾越的安全红线。** 为防止削减制冷危及设备，系统规定：当机房温度距安全上限的裕度不足、或机房可支撑的热缓冲时间不足时，一律禁止再向外转移（即削减）制冷功率。该红线已落地，并与第4.3节算力—制冷功率转移采用同一安全判据（裕度与热缓冲时间的具体阈值见第6.10.6节，温度安全校验流程见第6.10.5节）。
- **制冷柔性按削峰、填谷两个方向分别测算后保守上报虚拟电厂。** 在储能侧，系统依据温度安全裕度，分别测算“削峰”方向（减少制冷出力）与“填谷”方向（增加制冷出力）各自的可调容量，按制冷能效比折算为等效电功率，再以偏保守的口径多区域聚合后上报虚拟电厂（VPP）。该测算已落地（分向可调容量的计算式见第6.6节）；其中储能自身的荷电状态、变流器视在功率、并网容量与充放电倍率等约束，属第6.6节规划项（一期建模、二期工程）。

> **图 4-5　预冷削峰与节能协同业务流程（谷段预冷蓄能经峰段释放削峰经温度安全兜底）**
> **配图提示词**：横向四阶段业务流程，常用中文少字。阶段一 谷段预冷蓄能（电价谷时低温窗口 制冷加大功率把机房预冷到目标温度 蓄冷并提升能效）。经 阶段二 峰段释放削峰（电价峰时削减制冷功率 释放机房热缓冲 削减峰段用电与需量）。经 阶段三 温度安全兜底（进风温度逼近 27 度上限或低于 18 度下限即回调制冷 守住 ASHRAE 红线）。经 阶段四 落库与协同（产出预冷计划与节费 制冷柔性容量上报虚拟电厂）。下方标角色 预冷调度器 约束引擎 储能缓冲；判定分支 温度越界 到 安全校正回退，电价时段 到 谷峰平三策略。右上角画 PUE 随自然冷却小时下降折线。用 经 到 产出 连接，不用任何箭头符号；若出现全天候字样统一写 24/7。

### 4.6 市场交易与虚拟电厂域（C7 市场与交易 + C8 源网荷储市场侧）

本域要解决的核心问题，是把数据中心平时未被利用的“可调节能力”（即可以临时削减或转移的那部分用电，行业里习惯称之为“柔性”）安全地转化为电力市场上可以交易、能够带来收益的容量。这里所说的“虚拟电厂”（Virtual Power Plant，VPP）并不是一座真实的发电厂，而是一个软件聚合平台：它把分散在各处的可中断负荷、储能、可调制冷等资源汇集起来，对电网而言整体表现得像一座可被统一调度的电厂。

本域正是围绕这一目标，覆盖虚拟电厂的资源聚合、市场交易、调度执行三类典型业务，是把绿色低碳与算电协同的价值真正变现的出口。本节与第10.8节（图 10-3 整体运营闭环）相互衔接，但侧重于“交易与结算”这一视角，不再重复整体闭环的内容。

**业务流程。** 整个业务从资源聚合开始，依次经过申报、市场出清、响应执行，一直推进到最终的收益结算与分账对账，具体环节串联如下：

1. 第一步是**资源聚合**。系统先把可以临时中断的算力作业、储能电池、能够提前蓄冷的预冷制冷设备这三类资源汇集到一起，并按“设备类型柔性系数”（不同类型设备允许被调节的程度）与“可转移比例”（该设备功率中可以安全削减或转移的份额）折算出每类资源真正能贡献的可调容量；其中不间断电源（UPS）与 IT 服务器等关键负荷的可转移比例直接置为 0，即绝不参与调节，以保证核心业务的连续性。聚合得到的还只是“标称”可中断量，并不能直接对电网作出承诺，因此还要经过 **ELCC 置信折算**——ELCC（Effective Load Carrying Capability，有效载荷承载能力）是一种把“含有不确定性的容量”折算为“可以保证申报兑现的容量”的方法：它结合各资源可用率的概率分布，计算在给定置信水平下仍能保证交付的容量（目标置信水平的取值见第6.10.6节），从而得到最终的“置信可中断容量”（见图 6-16）。之所以要做这一步，是为了避免把不靠谱的容量拿去申报、事后却无法兑现而被市场考核处罚；
2. 第二步是**生成申报**。协同编排器（在整个平台中统一裁决并下发调度计划的核心组件）依据多源预测（综合负荷、电价、新能源出力等多个来源得到的预测结果）在交易日的前一天测算出可申报的容量，并先经过一道“审批闸”——由运维人员（operator 角色）发起、管理员（admin 角色）审批、全过程留痕——通过之后，再向济南高新虚拟电厂**提交申报并参与市场出清**（出清是指电力市场按各方报价撮合、确定谁中标以及中标多少的过程），最终确定次日的“可响应窗口”（约定可以被电网调用的时间段）与“中标容量”（被市场接受、届时必须兑现的容量）；
3. 第三步是**响应执行**。当电网在约定的可响应窗口内**下发需求响应事件**（DR 事件，DR 即 Demand Response“需求响应”，指电网在用电高峰或电力紧张时请用户主动削减、转移用电；事件中会给出基线用电量、目标削减量与相应的补偿）且命中预约窗口时，平台据此执行：让可中断的算力作业降低负载、储能电池放电、预冷制冷设备投入或切除，从而真实地减少从电网取的电。在执行过程中要逐项进行在线安全校验——校验功率升降载（ramp，指功率快速上升或下降时产生的暂态冲击）是否在安全范围内、机房温度等热约束是否被突破、用电需量是否触及“需量红线”（为避免超过合同约定的最大需量而设的上限），并始终保留 30 秒的人工接管时间，一旦出现异常可由人工及时介入；
4. 第四步是**结算分账**。事后由效果监测模块采集基准值与实测值、计算达成率，按电量型/容量型结算核算并经第二道涉钱审批入账，最后分账与对账——数据中心留存约 50%~70%、聚合方收取约 30%~50%，实测偏差反馈预测与优化模型。

流程见图 4-6。

**业务逻辑（关键规则）。**

- **三类收益来源的业务定位。** 虚拟电厂的收益来自三类业务：需求响应，即配合电网削峰所获得的补偿；辅助服务，即为电网提供调频、备用等支撑服务而获得的报酬；现货套利，即利用电价的时段差（低价时给储能充电、高价时放电）赚取的价差。三者均以可调容量为基数，可调容量越大、可获得的收益越高。该收益测算能力已实现，各品类收益的具体核算口径见第10.7节。
- **可申报容量以关键负荷不参与为红线。** 平台向市场申报的容量，由各类设备额定功率中可安全削减或转移的份额折算汇总得到；其中不间断电源（UPS）、IT 服务器与 IT 存储等承载核心业务的关键负荷一律不参与调节，以确保核心业务连续。单台设备的可调份额以其各项安全约束中最严格的一项为准，并在留出安全裕量后，依据可用历史数据的充分程度给出相应的置信标签。该测算能力已实现，其折算公式、约束裁剪与安全系数的取值见第6.10.6节。
- **结算分电量型与容量型两种计费口径。** 收益结算区分两种口径：电量型按实际响应削减的电量计费，容量型按申报并预留的容量计费；两者均在扣除聚合方分成之后入账，数据中心约留存收益的 50%~70%（若以自有资源参与，聚合费约为 30%~50%）。两种口径的计费公式见第10.7节。
- **涉及资金的高危操作必须双人把关并留痕。** 凡涉及资金的高危操作（包括申报、交易、结算、向现场下发指令）一律采用“运维发起、管理员审批”的双人机制：由运维人员（operator 角色）发起、管理员（admin 角色）审批，并全过程审计留痕，以便事后追责。计划状态亦设硬性约束——只有处于“待审批”状态的计划才允许进入审批，只有已审批通过状态的计划才允许执行，从流程上杜绝未经审批即下发。该机制已落地，其交易与结算流程见第6.7节，一致性保障与审计留痕的实现详见第15章。
- **第一期的诚实边界。** 本系统第一期采用“开环”模式，只生成并展示调度建议、不直接向现场下发控制指令（本域口径限制见第2.6节）。数据中心自营的电力现货交易、绿电交易结算与完整审批闭环须待三期方解锁，第一期尚不具备这部分资格（其具体范围以第16章的约定为准）；至于需求响应与调峰的调用补偿，在二期即可经聚合方兑现，并非自营资质的前置条件。

> **图 4-6　VPP 聚合—交易—结算业务流程（聚合经申报经出清经需求响应事件经响应执行到结算分账）**
> **配图提示词**：横向四泳道业务流程图，四泳道自上而下 数据中心 济南高新虚拟电厂 电网与电力市场 结算对账。数据中心泳道 可中断算力加储能加制冷柔性 经 聚合为置信可中断容量。虚拟电厂泳道 受理申报 经 市场出清 经 中标容量。电网市场泳道 下发需求响应事件含基线目标补偿 经 响应执行含算力降载与储能放电。结算对账泳道 按电量型或容量型核算 经 扣聚合分成三成到五成 到 数据中心留存五成到七成 产出分账单与对账报告。申报与结算两处各画审批闸标注 运维发起 管理员审批，全流程下方画审计留痕横条；判定分支菱形 审批是否通过 未通过退回数据中心。配色克制专业 常用中文少字 标角色与一期开环，不用任何箭头符号。

### 4.7 三流可视化与 AI 应用域（C5 三流合一可视化 + C6 AI 应用矩阵）

本域是算电协同系统中负责“可看、可讲、可学”的呈现层与智能层。所谓“可看”，是把数据中心运行中的三股物理流——冷流（冷量在机房内的产生、输送与吸收）、电流（电能从电源经配电网络流向各类负荷）、碳流（伴随用电而产生、并沿同一供电路径分摊的碳排放）——统一呈现为同一套多物理场耦合视图，使运维与管理人员能在一张图上同时看清三者；所谓“可讲”，是辅以大语言模型把图中的约束与数值翻译成自然语言解读；所谓“可学”，是借助人工智能（AI）的闭环反馈，持续提升对未来工况的预测精度与调度决策质量。

**业务流程。** 可视化子系统（即 C5“三流合一可视化”）的核心，是把冷、电、碳三类数据按照同一个拓扑节点（即机房中同一台设备或同一段管线、线路）和同一个时间戳进行**同源对齐**——也就是确保三股流在“同一地点、同一时刻”被一一对应起来，而不是三张互不相关的图各画各的。整个处理依次分为四步：

1. **三源取数（采集三股流的原始数据）**：电流数据取自四类电量计量点，以及能源拓扑模块（即定义潮流路径的服务/模型，它为可视化提供桑基图式的潮流骨架——桑基图是一种以“带宽”表示流量大小的能量流向图）；冷流数据取自预冷 RC 热力学模型（RC 指用热阻 R 与热容 C 描述机房升降温过程的等效电路模型）以及温湿度测点；碳流数据则以电流潮流为骨架，按各类电源各自的碳因子（即单位电量对应的碳排放量），沿路径逐个节点计算该节点的“节点碳势”（即流经该节点的电能所携带的碳排放强度）；
2. **叠加三维孪生（在三维数字孪生体上分层呈现）**：把上述三股流叠加渲染到同一座机房的三维数字孪生体（即与真实机房一一对应、可交互的三维模型）之上——电流以桑基流带表示、冷流以温度热力图叠加气流流线表示、碳流以沿供电路径的“碳带”表示，从而在同一空间中直观区分三者；
3. **时间轴联动解读（沿统一时间轴回放与预演）**：三股流共用一条统一的时间轴，可同步回放历史工况、预演未来方案；当调度方案发生变更时，系统会高亮显示变更前后三股流的差异，并调用大语言模型（LLM）助手把这些差异自动转写为自然语言解读，便于人员快速理解；
4. **实时指标产出（在侧栏同步呈现关键绿色指标）**：右侧面板实时输出 CUE/绿电占比。

AI 子系统（即 C6“AI 应用矩阵”）构成一个“预测—决策—执行—反馈学习”的闭环，使系统能够边运行、边学习、边改进，具体环节如下：

1. **数据守门（先把住数据质量关）**：由数据漂移检测模块负责把关——它通过对历史规律的统计甄别，配合同区域传感器的交叉验证，过滤掉失真或漂移的测点数据，避免坏数据污染后续预测；
2. **多源预测（预测未来一天的关键变量）**：由多源预测给出未来一整天逐时段的光伏出力、风电出力、负荷、电价与温湿度预测；
3. **策略决策（依据预测求解调度方案）**：协同编排器据此求解调度策略（求解方法与算法详见第6.10.7节）；
4. **审批执行（高风险动作先审后行）**：对涉及资金或安全风险较高的指令，须经人工审批通过后方可执行，以守住安全与合规的底线；
5. **效果监测（比对计划值与实际值）**：由效果监测模块采集每条指令的计划值与实际执行值，并计算二者之间的偏差；
6. **反馈学习（把偏差回灌为下一轮改进）**：由反馈学习环节根据上述偏差微调预测修正因子，同时对强化学习模型进行在线训练；学得的修正再回灌到下一轮的预测与决策，从而形成持续自我改进的闭环。

流程见图 4-7，AI 闭环算法见图 6-17。

**业务逻辑（关键规则）。**

- **三流必须同源对齐。** 冷、电、碳三股流必须在同一节点、同一时间戳上实现多物理场耦合呈现，严禁把三张互不相关的图简单叠在一起充数；碳流也须沿供电路径分摊到各节点，与冷、电两流同源对齐，而非笼统估算（碳流逐节点分摊的公式与机理见第6.5节）。就落地程度而言，电流潮流骨架已实现，而碳流、CUE 指标以及桑基图的绿电/灰电配色渲染目前尚属规划中的扩展能力。
- **失真数据须先甄别再放行。** 系统会自动甄别失真或漂移的测点数据，并据此为数据质量定级，唯有通过质量关的数据才允许进入后续的预测与决策；如此既能及时发现真正的异常，又避免因短时波动而频繁误报（分级阈值、交叉验证与判定机制见第6.4节）。该机制已落地。
- **预测修正只在确有系统性偏差时才动、且幅度受限。** 唯有当近期执行偏差呈现稳定的系统性方向、且可用样本充足时，系统才会微调预测修正因子，且单次调整幅度受到限定，以保证调参既灵敏又稳健、不被个别噪声样本带偏（触发条件、调整量与限幅见第6.10.7节）。该机制已落地。
- **大语言模型只负责翻译、不参与决策。** 大语言模型（LLM）仅承担把优化约束与数值结果翻译成通俗自然语言这一项工作，真正的调度决策与对外解释一律以确定性的优化与业务规则为准；如此划界，是为了保证决策可复现、可追责，不受大模型“幻觉”的影响（详见第6.4节、第15.5节）。
- **多项措施的协同收益不能简单相加。** 当多条节能/调度措施同时实施时，其总收益不能把各措施收益简单求和，而须扣减相互重叠（冲突）的部分，以免把重复的收益重复计入（耦合扣减的公式与机理见第6.10.7节的式 (6-14)）。该算法已落地；其能力边界（强化学习与图神经网络在缺省环境下退化为基线预测）见第6.4节。

> **图 4-7　冷-电-碳三流合一可视化数据链（三源同源对齐经孪生渲染经时间轴联动到 CUE 与解读产出）**
> **配图提示词**：横向流程图，正式中文文字精简。左侧三个并列数据源框 电流源（电网 光伏 风 储 计量点 能源拓扑） 冷流源（冷源 冷冻水 CRAC CDU 温湿度 预冷RC模型） 碳流源（各电源碳因子库）。三源 经 中间判定菱形 三流同源对齐（是否同节点同时戳）；判定为是 到 中部渲染层（机房三维孪生体 叠加 电流桑基带 冷流热力气流 碳流沿路径碳带）；判定为否 经 数据补齐 回到三源。渲染层 到 底部时间轴控制器（拖动 同步回放 预演 方案变更高亮差异）；到 右侧产出框（CUE 与绿电占比实时数 加 LLM助手自然语言解读）。用 经 到 产出 连接，不用任何箭头符号，色块区分电流 冷流 碳流三层。

## 5. 总体系统架构

第4章逐一阐明了 C1–C10 建设内容的业务功能与业务流程；这些功能在系统中如何分层组织、如何在既有的“算”“电”双平台之上协同落位，正是本章总体架构所要回答的问题。

> **双平台底座 + 算电协同层**：本方案不新建底层平台，而是在两套已有平台之上加一层“算电协同编排”——左接“算”、右接“电”。

```
          ┌──────────── 算电协同层（本方案新增）────────────┐
          │ 绿电碳语义 · 算力作业柔性 · 协同编排器(多目标)    │
          │ 三流合一数字孪生 · 24/7 CFE · 交易/审批           │
          └──────────┬──────────────────────────┬───────────┘
              桥接“算”│                          │“电”桥接
   ┌─────────────────┴───────┐      ┌───────────┴─────────────────────┐
   │ DCIM 平台（“算”侧·已有）  │      │ EnergyHub/MicroGrid（“电”侧·已有）│
   │ 算力中心监控/制冷预冷RC   │      │ 能耗/电价/源网荷储/优化/EMS干跑   │
   │ /PUE/智能诊断/3D 数字孪生 │      │ /VPP交易结算/预留 AI·求解·边缘安全 │
   │ Python · FastAPI          │      │ .NET·Python 微服务 · Dapr · MQTT  │
   └───────────────────────────┘      └───────────────────────────────────┘
```
> **图 5-1　双平台底座 + 算电协同层总体架构**（上为示意草图，🖼️ 预留正式配图位置）
> **配图提示词**：顶部一条“算电协同层（本方案新增）”横幅（绿电碳语义 / 算力作业柔性 / 协同编排器 / 三流孪生 / 24-7 CFE / 交易审批）；其下左右两个底座框——左“DCIM（算侧·已有）：监控/预冷 RC/PUE/诊断/3D 孪生，Python·FastAPI”，右“EnergyHub/MicroGrid（电侧·已有）：能耗/电价/源网荷储/优化/EMS 干跑/VPP 交易，.NET·Python·Dapr·MQTT”；中间两条“桥接”箭头连接上层与两底座。

> 下文第5.1节为按功能分层的逻辑视图（两平台能力在各层中协同落位）。

### 5.1 分层架构

> 系统自上而下划分为六个层次，各层职责单一而又彼此衔接。最上层为**展示与交互层**，面向运行人员提供各类看板与数字孪生，是人对系统进行观察与操作的入口；其下的**AI 协同决策层**承载“协同编排器”，即在统一权衡用电电费、需量电费、制冷电费与碳排放等多个目标之后给出调度决策的后台决策模块；再向下是**绿电碳语义、算力作业、市场交易三个能力层**，用以补齐算电协同所需、而既有平台尚未覆盖的新功能；**执行控制层**并不另起炉灶，而是复用 DCIM 与 EnergyHub 的既有模块完成指令下发；**数据与计量层**负责汇集各类计量数据与时序数据；最底层的**采集与接入层**则对接现场设备与外部数据源。换言之，下层为上层提供数据与能力支撑，上层据此向下层下达指令，由此形成自上而下决策、自下而上支撑的闭环。

```
┌──────────────────────────── 展示与交互层 ────────────────────────────┐
│  算电协同驾驶舱  │ 三流合一数字孪生(冷流/电流/碳流) │ 绿电&CFE看板 │      │
│  碳(CUE双口径)看板 │ 算力调度看板 │ 交易管理 │ LLM 智能助手(自然语言)     │
└──────────────────────────────────────────────────────────────────────┘
┌──────────────────────────── AI 协同决策层 ───────────────────────────┐
│ 算电协同编排器(后台周期任务, single-writer)                            │
│   目标: min(电量电费+需量电费+制冷电费(COP)+碳×影子价) − DR − 绿电净     │
│   求解: MILP(pulp/CBC, 已具备) + 强化学习 + 启发式                      │
│   仲裁: 安全 > 在线SLA > 电网DR > 需量红线 > 经济                       │
│ AI 模型: 光伏/风电/负荷/电价预测 · 碳感知调度 · GNN拓扑 · 预测性维护     │
└──────────────────────────────────────────────────────────────────────┘
┌── 绿电碳语义层(新) ──┬── 算力作业层(新) ──┬── 市场/交易层(扩展)──┐
│ 碳因子(边际&平均)     │ 可中断AI作业       │ 现货/实时价+碳因子    │
│ CUE双口径/CFE/绿电占比│ ramp暂态约束       │ DR事件/结算+审批      │
│ 绿证/绿电交易(防重计) │ cooling_type分流   │ 绿电溢价/偏差考核     │
└──────────────────────┴────────────────────┴────────────────────────┘
┌──────────────────────────── 执行控制层(复用) ────────────────────────┐
│ DCIM(预冷/负荷转移/诊断) · EnergyHub(EMS干跑/优化/资源/VPP交易) · 储能PCS │
│ 统一受编排器仲裁, 统一写 DispatchSchedule, 走审批与审计                  │
└──────────────────────────────────────────────────────────────────────┘
┌──────────────────────────── 数据与计量层 ────────────────────────────┐
│ 关口表 · 光伏并网表 · 储能双向表 · IT侧分项表 · 温湿度/露点 · 算力利用率 │
│ 时序库(point_history) · 关系库(SQLite/PostgreSQL) · 缓存(Redis)         │
└──────────────────────────────────────────────────────────────────────┘
┌──────────────────────────── 采集与接入层 ────────────────────────────┐
│ 多协议网关(Modbus/SNMP/MQTT/BACnet/OPC-UA) · 边缘计算 · 外部API         │
│ 外部: 电力交易中心(电价) · 电网/第三方(碳因子) · DR平台 · K8s/Slurm(预留)│
└──────────────────────────────────────────────────────────────────────┘
```

> **图 5-2　六层分层架构（展示 / AI 决策 / 三能力层 / 执行 / 数据 / 采集）**（上为示意草图，🖼️ 预留正式配图位置）
> **配图提示词**：自上而下六层堆叠框图——①展示交互层（驾驶舱/三流孪生/CFE 看板/LLM）②AI 协同决策层（编排器 single-writer + 多目标函数 + 仲裁链）③三能力层并排（绿电碳语义 / 算力作业 / 市场交易）④执行控制层（DCIM 预冷/负荷转移 + EnergyHub EMS/VPP + 储能 PCS）⑤数据与计量层（四类计量表 + 时序/关系/缓存）⑥采集接入层（多协议网关 + 外部 API）；层间上下箭头标“下达指令 / 提供支撑”。

### 5.2 技术栈（两平台 + 协同层）
| 层级 | 技术 |
|------|------|
| 前端 | Vue 3 + TypeScript + Vite + Element Plus + ECharts（桑基/热力）+ Three.js（数字孪生）；EnergyHub 侧 React/Vite 控制台 |
| 后端（算侧 DCIM） | FastAPI + SQLAlchemy 2.0（异步）+ JWT/RBAC + WebSocket |
| 后端（电侧 EnergyHub） | .NET + Python 微服务 · Dapr 服务调用/发布订阅 · MQTT 遥测 · YARP 网关 |
| 优化 | MILP 求解器、强化学习、启发式；电侧 EnergyHub 优化调度与求解微服务、可选信任引擎组件 |
| AI | 时序预测（LSTM/Prophet 类）、GNN、异常/漂移检测、LLM（智能助手/报告）；电侧 EnergyHub AI 推理微服务与智能调度适配器（预留可替换） |
| 数据 | SQLite/PostgreSQL + Redis + 时序表；多协议采集网关（Modbus/SNMP/MQTT/BACnet/OPC-UA） |

### 5.3 部署架构
```
          ┌──────────── 算电协同层（本方案新增）────────────┐
          │ 协同编排器(single-writer) · 绿电碳语义 · 算力作业 │
          │ 三流孪生 · 24/7 CFE · 交易/审批（建议态·可审计）  │
          └──────────┬──────────────────────────┬───────────┘
            桥接·建议 │                          │ 桥接·建议
   ┌─────────────────┴───────┐      ┌───────────┴─────────────────────┐
   │ 算侧 DCIM 部署（已有）     │      │ 电侧 EnergyHub/MicroGrid 部署（已有）│
   │ 浏览器 ─HTTP/WS→ 代理(3000) │     │ 控制台(React) → 统一网关 YARP       │
   │   → FastAPI(8080) → DB/Redis│     │   → mg-* 微服务（Dapr 调用/Pub-Sub）│
   │ 采集网关 → 现场设备         │      │ L1 基础: PostgreSQL·时序库·Redis·MQTT│
   │  (电表/储能PCS/光伏逆变器)  │      │ L0 边缘网关 → 现场设备（7种工业协议） │
   │ 外部: 电价/碳因子/DR/算力预留│      │  设备发现 · OTA · 云边失联自治       │
   │ 栈: Python · FastAPI        │      │ 栈: .NET·Python 微服务（容器化）     │
   └───────────────────────────┘      └───────────────────────────────────┘
        两侧不共享底层栈，仅经算电协同层桥接；电侧完整分层部署拓扑见附录 E.2
```
> 上图为算电协同系统的双平台部署总览：左侧“算”侧 DCIM（浏览器 → 代理 3000 → FastAPI 8080 → 数据库/Redis，旁挂多协议采集网关与外部接口）；右侧“电”侧 EnergyHub/MicroGrid（React 控制台 → 统一网关 → mg-* 微服务，基于 Dapr 服务调用与 MQTT 遥测，配 PostgreSQL/时序库/Redis/MQTT 基础设施层与多协议边缘网关，容器化部署于 Docker Compose 或 K8s）。两套平台各自独立、不共享底层技术栈，仅经顶部“算电协同层”（本方案新增）以建议态桥接、统一仲裁与审批（见图 5-1）。电侧完整分层部署拓扑（L0 边缘网关 / L1 基础设施 / L2 应用服务 / L3 前端接入 / L4 可观测性）及可复用 API 契约见 **附录 E**。
>
> **图 5-3　双平台部署总览（“算”侧 DCIM 与 “电”侧 EnergyHub）**（上为示意草图，🖼️ 预留正式配图位置）
> **配图提示词**：双平台部署总览图——顶部一条“算电协同层（本方案新增）”横幅（协同编排器 single-writer / 绿电碳语义 / 算力作业 / 三流孪生 / 交易审批），向下用两条标注“桥接·建议态”的箭头分别连到左右两个部署框；左框“算侧 DCIM”：浏览器 →（代理 3000）→ FastAPI(8080) → 数据库/Redis，旁挂“采集网关 → 现场设备（电表/储能 PCS/光伏逆变器）”与“外部接口（电价/碳因子/DR/算力调度预留）”，技术栈 Python·FastAPI；右框“电侧 EnergyHub”：React 控制台 → 统一网关 YARP → mg-* 微服务（Dapr/MQTT），下接 L1 基础设施（PostgreSQL/时序库/Redis/MQTT）与 L0 边缘网关（7 种工业协议/OTA/云边失联自治），技术栈 .NET·Python 容器化；底部注明“两侧不共享底层栈，仅经算电协同层桥接”。

## 6. 关键技术详解

在第5章给出总体架构（分层结构与双平台衔接）之后，本章面向技术评审，进一步深入阐述算电协同系统关键技术的原理依据、实现路径与工程落地步骤。与单纯的功能罗列不同，本章着力回答“为何如此设计”“具体如何实现”以及“如何与既有平台衔接”三个问题，使每一项技术既有学理支撑，又能直接转化为可排期的开发任务。全章按“绿电碳语义—算力柔性—协同编排—智能增强—三流孪生—源网荷储—市场交易—节能技术—创新定位”的逻辑次第展开：前序各节为后续节提供数据与约束基础，而协同编排器（见第6.3节）则是贯穿全章、统一各类资源调度的中枢。行文中保留必要的公式以供工程参考，各项技术对应的后端实现落点统一见附录 G；非技术读者可着重把握各节首段的论述主线与对应配图。

### 6.1 绿电与碳语义层

算电协同得以成立的首要前提，是让系统能够“看见”每一度电的含绿量与含碳量，并使这些数字经得起第三方核查。现有 DCIM 平台虽已具备 PUE 实时计算与计量点建模能力，却缺少把电量与“绿色属性、碳强度”相绑定的语义层；一旦缺失这一层，“绿电占比达到 80%”便只能停留在估算，既无法作为合规凭证，也无从支撑绿电与绿证交易。因此，绿电碳语义层的建设目标，是在既有计量与能耗数据之上构建一条“计量—核算—披露—反哺优化”的完整语义链路，其总体结构与数据流如图 6-1 所示。

该链路的根基在于计量闭环。所有绿电与碳指标都必须由真实计量点闭合，从而杜绝估算式的绿电占比。为此需要部署或对接以下四类计量点：

1. **电网关口表**度量净购电量并充当力调电费基准；
2. **光伏并网表**记录自发电量、上网电量与弃光量；
3. **储能双向表**计量充放电并据以扣除充放损耗；
4. **IT 侧分项表**则单独计量 IT 设备自身的耗电，为后文碳利用效率（CUE，Carbon Usage Effectiveness，即每单位 IT 用电所对应的碳排放量）的计算提供分母。

这些计量点经由 DCIM 既有的多协议采集网关接入，并复用电侧 EnergyHub 平台的能源数据服务模块完成读数采集、数据聚合与数据质量校验。其中数据聚合按“电量为功率对时间的累积”将功率读数折算为小时、日、月各粒度电量；数据质量校验则依据每条实时数据自带的质量标志位分级处置——标志位取 0 表示数据正常、予以计入，取 1 表示数据不可靠、标注后谨慎使用，取 2 表示采集中断、直接跳过；同时以 300 秒为过期阈值，凡读数更新时刻距当前已超过该阈值者即判定为陈旧数据、不再视为最新值。该机制已落地。为保证全过程可追溯，每一项关键绩效指标（KPI，Key Performance Indicator）都标注其对应的计量来源；凡缺乏对应计量点支撑的指标，一律显式标记为“估算／不可审计”，从而把指标的可信度建立在制度约束之上，而非停留在口头声明。

在计量闭环之上，进一步建立语义数据模型。所谓语义数据模型，是指为每一度电赋予绿色属性与碳强度含义的一组数据表：系统为此规划新增碳因子表、CUE 历史表、绿证台账表与绿电交易表等数据库表，分别承载边际与平均两类碳因子、location 与 market 两种口径的 CUE 历史、绿证登记台账以及绿电交易记录。上述新表均遵循本平台既有的三项命名与隔离约定——分别标识该行记录是否为演示数据、标识数据来自真实采集／播种还是模拟、以及标识所属站点以支持多站点隔离——从而确保演示数据与真实数据互不串扰、且可按站点分别核算。绿电占比的计算遵循“只统计真正带有绿色属性的电量并严格去重”的原则，其形式化定义为：

$$\text{绿电占比} = \frac{\text{自发自用绿电} + \text{绿电交易电量(证电合一)} + \text{核销绿证电量(证电分离)}}{\text{总用电}} \qquad\qquad \text{（6-1）}$$

（约束：储能不计入分子，其贡献记入就地消纳率与 CFE 逐时匹配率；三类来源按证书／交易唯一编号去重以防重复计算；占比 ≤ 100%。）

式中分子仅包含自发自用绿电、证电合一的绿电交易电量，以及核销了证电分离绿证的电量；储能因其只搬运电、本身不产生绿色属性而不计入分子，其贡献改记入就地消纳率与逐时匹配率。三类来源依据证书或交易的唯一编号去重，从根本上杜绝重复计算，占比上限取为 100%。在此基础上，系统沿“数据中心 80% 专项目标”与“可再生能源消纳责任权重（RPS）法定下限”两条线分别预警，兼顾合规达标与法定责任。

碳排放核算采用双口径并行报告，以避免夸大减排成效：

$$CUE_{\text{location}} = \frac{\sum_i (\text{用电量}_i \times \text{电网平均碳因子})}{\text{IT 用电}} \qquad\qquad \text{（6-2）}$$

$$CUE_{\text{market}} = \frac{\sum_i (\text{用电量}_i \times \text{市场化碳因子}_i)}{\text{IT 用电}} \qquad\qquad \text{（6-3）}$$

（location 口径用电网平均碳因子，反映物理真实碳强度、不因买证而变小；market 口径对未被绿电覆盖的电量采用残差因子。碳因子用途：调度引导用边际碳因子 MEF，核算与披露用平均碳因子 AEF。）

其中按电网平均碳因子计算的 location 口径反映真实物理碳强度，不会因购入绿证而变小；扣除已购绿电后计算的 market 口径则反映合同减排成效，对未被绿电覆盖的电量采用残差因子。在用途划分上，调度引导使用边际碳因子，以刻画“多用一度电的真实碳代价”；核算与对外披露则使用平均碳因子。

需要说明的是，本节涉及的碳价与碳因子口径——碳价仅作内部影子价、不产生现金流、属范围二间接排放，以及小时级动态碳因子在一期以模拟或代理值提供并明确标注——均属全案统一的口径与诚实边界，集中声明已见第2.6节，此处不再重复。

绿电碳语义层的高阶能力，体现在对 24/7 CFE（Carbon-Free Energy，即按每个小时分别核算的无碳电力匹配率）的支持上：

$$\text{CFE 逐时匹配率} = \frac{\sum_h \min(\text{零碳供给}_h,\ \text{负荷}_h)}{\sum_h \text{负荷}_h} \qquad\qquad \text{（6-4）}$$

与笼统的“年度绿电占比”相比，逐时匹配率要求每一个小时的用电都尽量由零碳电力支撑，因而更可信、更高阶，对出口型与跨国 AI 客户尤具价值。其真正的方法学意义在于：把 CFE 从事后核算指标转化为可在线优化的目标函数项——这一转化将在第6.3节的目标函数与第6.9节的创新定位中进一步展开。

除指标计算外，本层还需完成绿证与交易的建模：

1. **绿证**按证电合一、证电分离分类登记，核销后即锁定不可逆以防重复声明；
2. **绿电交易**支持中长期合约结构、绿电溢价与偏差考核，并以关口计量结算；
3. **绿电直连、直供与隔墙售电**则按连接方式、直连计量点、备用容量费与自发自用比例分模式建模，一期仅完成计量与消纳建模而暂不涉及一次工程。

就工程落地而言，绿电碳语义层循“先接计量、再建语义、后算指标、终而反哺”的次序推进：

1. **第一步·接计量**：打通四类计量点并完成数据质量治理；
2. **第二步·建语义**：落地语义数据表与碳因子、绿证台账；
3. **第三步·算指标**：按上述公式逐时计算绿电占比、双口径 CUE 与逐时匹配率，并执行双线预警；
4. **第四步·反哺**：一方面生成保留完整 MRV（监测—报告—核查，Monitoring-Reporting-Verification）留痕、可供第三方核查的合规报表，另一方面把绿电占比、CFE 与碳因子注入编排器作为优化输入，使“看得见”最终演进为“调得动”。

**理论基础与文献支撑。** 24/7 逐时无碳匹配（CFE）的方法学源自 Google《24/7 Carbon-Free Energy: Methodologies and Metrics》：CFE Score 定义为某地逐时电力消费中无碳电力占比的年均值，每小时取“电网当时无碳发电 + 自有归属清洁电”之和与负荷之比——与本节 CFE 逐时匹配率公式同源，区别于“年度绿电占比 / 绿证抵扣”的存量（attributional）口径，更贴近增量（consequential）口径；Google 全球 24/7 CFE 已达 **66%**（2024）。

把 CFE 由事后核算指标转化为可在线优化的目标项，是碳感知计算（carbon-aware computing）的核心思想（Radovanović et al., *IEEE Trans. Power Systems*, 2023；Acun et al., *Carbon Explorer*, ASPLOS 2023）。碳因子的“调度引导用边际、核算披露用平均”原则，则有 MEF 文献为据（Siler-Evans et al., 2012；详见第6.3节、第6.9节）。

> **图 6-1　绿电与碳语义层架构与数据流**（见正文）
> **配图提示词**：分层数据流框图——底层四类计量点经多协议网关上行，中层绿电碳语义层含碳因子库/绿证台账/绿电交易/CUE引擎，上层输出绿电占比/CUE双口径/24-7 CFE/合规报表并反哺编排器。

### 6.2 算力作业柔性层

把“算力”由刚性负荷转变为可调度的柔性资源，是算电协同区别于传统数据中心节能的根本所在，也是本系统最具挑战性的环节。在现有 DCIM 中，IT 负载被负荷转移策略模块（专门测算各区域有多少功率可以在时间上挪动）硬编码为“不可转移”——具体做法是把 IT 服务器、存储与网络交换机等设备整体列入“不可转移设备”清单。这一设定对在线推理等直接服务用户的关键业务而言是必要的安全约束，可以避免误调正在运行的算力；但它同时也封死了算力参与电力优化的通道，使数据中心占比最大的一块用电（IT 负荷）无法随电价与绿电的变化而调整。

本系统的处理方式不是去松动这条安全底线，而是在刚性的“设施用电层”之上叠加一层柔性的“算力作业层”，二者的分工与升降载的安全校验如图 6-2 所示。

设施用电层维持现状不变：IT 服务器、UPS（不间断电源）与网络设备继续承担美国采暖、制冷与空调工程师学会（ASHRAE）所规定的机房温湿度范围、N+1 冗余（即在够用的设备之外再多配一台备用，任意一台故障也不影响运行），以及 UPS 容量等刚性约束。

算力作业层则在其上引入可以中断的 AI 训练、离线批处理与渲染等作业，通过对这些作业的启停与限速来间接地改变服务器耗电——当作业被暂停或降速时，服务器功耗随之自然下降；当作业恢复或提速时，功耗又回升。如此一来，原本需要直接干预供电设备的“调电”，就被转化为更安全的“调作业”，从而既不触动刚性的供电约束，又能让算力的用电曲线跟随电网与电价的需要而变化。

为刻画作业的可调度性，系统规划新增一张“算力作业表”，为每个作业登记其柔性等级、截止时限（deadline，即作业最迟必须完成的时刻，它决定了该作业能在时间轴上平移多远）、冷却方式与升降载速率等参数；其中柔性等级分为三档：

- **不可中断的刚性作业**（如在线推理）；
- **可在时间上平移的可时移作业**（如 AI 训练）；
- **可在空间上迁移的可迁移作业**（如离线批处理）。

算力作业层的核心难点在于升降载（ramp，指算力功率在短时间内快速爬升或回落所引发的电气暂态过程）的安全问题，而多数数据中心的调度恰恰忽略了这一点。算力被快速拉起或回落时，会在 UPS 母线与配电馈线上形成功率阶跃（即功率的突然跳变），若不加约束，便可能冲击供电设备，甚至触发保护装置跳闸而中断供电。

为此，系统把暂态安全落实到代码层面，规划新增一道升降载安全校验规则，专门对算力的每一次升降载做安全约束校验。每当拟调整某个作业的功率时，该规则都会依次核验单条 UPS 母线的升降载速率、升降载完成后的稳态负载率、配电馈线的过流整定与升载方向的 N+1 冗余四项条件，只要其中任何一项不满足，本次调整即被拒绝执行（其分步校验算法与逐步拒绝回退流程图详见第6.10.2节，图 6-12）。

每个作业还会通过算力作业表中记录散热方式的字段（取值为风冷、冷板液冷或浸没液冷）标注自身所在服务器的散热路径，从而触发与之匹配的热约束分支：

- **风冷作业**纳入预冷 RC 模型（用热阻 R 与热容 C 刻画机房升温、降温过程的热力学模型）与 ASHRAE 机柜进风温度约束，以保证服务器进风口温度不越界；
- **液冷作业**则改走二次侧供液温度与 CDU 余量约束——CDU（冷量分配单元，Coolant Distribution Unit）负责把冷量分配给各液冷机柜，须校验其供液温度与剩余换热能力是否充足。

风冷与液冷两类作业各自适用上述不同的约束分支，互不混用，以免用错误的热模型去评估另一种散热方式的安全裕度。在风冷分支下，制冷功率究竟有多大比例可以参与转移，并非一个固定常数。早期实现曾以固定基线 0.40 作为可转移比例，但该静态取值无法反映机房当下的热裕度盈缺；本系统据此将其升级为依实时热状态动态求解的安全比例：当机柜进风温度距其安全上限的裕度不足 2℃，或机房在削减制冷后仍能维持安全温度的热缓冲时间不足 30min 时，可转移比例直接归零，作为不可逾越的安全红线，以免因削减制冷而引发机房过热。在求解路径上，若机房的预冷 RC 热力学模型（以等效热阻 R 与热容 C 刻画升降温过程）参数已完成校准，则走温控负荷（TCL，Thermostatically Controlled Load）预测路径，依热力学模型推演未来升温过程后给出可转移比例；若参数尚未校准，则退而采用更为保守的温度裕度法（THM，Temperature Headroom Method）作安全估算。相较原固定基线 0.40，该动态机制既在热裕度充裕时释放出更多可转移制冷功率，又在裕度不足时以归零红线兜底，已在系统中实现。

在执行层面，一期采取审慎的开环策略（open-loop，意为“只建议、不下控”：系统只计算并模拟出最优的调度方案，呈交运行人员参考，而不会真正向算力平台自动下发指令）。也就是说，算力作业层一期只产生“建议并模拟”的调度结果，同时预留 Kubernetes、Slurm 与 Volcano 三类主流算力调度平台的标准接口（Kubernetes 是容器编排系统，Slurm 与 Volcano 是面向高性能计算与批处理作业的调度器，分别管理着不同类型的算力作业），待二期试运行充分验证安全后，再切换为真正下发指令的闭环模式。

如此，算力作业层一方面向协同编排器（详见第6.3节）暴露出可供优化的决策变量，另一方面又通过“开环不下控”与“ramp 暂态校验”这双重保险，确保“让算力变柔”不以牺牲设施供电安全为代价。

**理论基础与文献支撑。** 算力作为柔性负荷的可调度性，可借鉴可延迟负荷与热力学受控负荷的灵活性理论加以刻画：每个柔性作业抽象为带 deadline 与可中断标志的能量块，其灵活性由“时间可平移量 $\Delta t$ 与空间可迁移量 $\Delta s$”构成的可行域表征（在线调度与地理负载均衡框架，Liu & Wierman, Caltech SMART）。

文献实测表明，数据中心在对运行影响极小的前提下可提供**数据中心层级约 25%** 的需量削减，且 10% 负荷可在 **6–15 分钟**内完成（Ghatikar et al., LBNL-5763E, 2012）；Google 已将约 **1 GW** 数据中心容量整合为电网需求响应资源（Google Blog, 2026-03）；AI/GPU 密集型设施因训练 / 批处理作业的可中断性更强，通常被认为具备更高的需求侧灵活性（此为定性判断，具体倍率有待现场实测，本方案不预设量化倍数）。

本系统据此把升降载速率包络 $|\Delta P|/\Delta t \le r_{max}$ 与可中断标志写入算力作业表，作为编排器（见第6.3节）的决策变量与约束。

> **图 6-2　算力作业柔性层双层架构与 ramp 安全校验**（见正文）
> **配图提示词**：上下双层架构——下层设施用电层(刚性)、上层算力作业层(柔性)，中间“启停/限速→耗电升降”；右侧四步 ramp 校验流程，任一不过则拒绝。

### 6.3 算电协同编排器

如果说前两节分别解决了“看得见绿电碳”与“调得动算力”，那么如何在两者之间做出既经济又安全的统一决策，便是协同编排器的职责。编排器是全案的中枢，它每十五分钟滚动求解一次“如何调度最划算且最安全”，其完整决策流程如图 6-3 所示。

编排器的灵魂是多目标函数。许多数据中心的节能策略只盯住电量电费，结果往往在正午光伏富余时一味堆叠负荷以追逐绿电，却忽视了正午室外温度高、空调能效（COP）低，制冷电耗不降反升，同时拉高了月度需量电费——这正是本系统要刻意规避的反效果。为此，目标函数在电量电费之外特意补入制冷电费项与需量电费项，使优化器在“追绿电”与“控制冷电耗、控制需量”之间自动权衡：

$$\min \sum_t \left[ \underbrace{P_{grid,t}\,\rho_t}_{\text{电量电费}} + \underbrace{\frac{Q_{IT}}{COP(T_{out})}\,\rho_t}_{\text{制冷电费}} + \underbrace{P_{grid,t}\,e_{MEF}\,\lambda_C}_{\text{碳排放(影子价)}} \right] + \underbrace{\pi_{dem}\max_t P_t}_{\text{需量电费}} - \underbrace{R_{DR}}_{\text{需求响应}} - \underbrace{(R_{prem}-C_{dev})}_{\text{绿电净}} \qquad\qquad \text{（6-5）}$$

式中 $\rho_t$ 为分时电价，$P_{grid,t}$ 为自电网购入的功率，$Q_{IT}$ 为 IT 散热量，$COP(T_{out})$ 为随室外温度变化的空调能效，$e_{MEF}$ 为边际碳因子，$\lambda_C$ 为影子碳价（仅作内部决策权重而不产生现金流），$\pi_{dem}$ 为需量电价，$\max_t P_t$ 为月度最大 15 min 滑动需量，$R_{DR}$ 为需求响应收益，$R_{prem}$ 为绿电溢价收益，$C_{dev}$ 为偏差考核费。制冷电费项以 $Q_{IT}/COP$ 的形式把“温度—能效—电耗”耦合进优化，从机理上消除了“正午堆负荷反而增碳增费”的偏置；需量电费项则以月度最大十五分钟滑动需量计费，避免出现“省了电量却抬高需量”的次优解。

求解必须在一组刚性约束之内进行，这些约束构成系统的安全红线，按子系统分列如下：

- **热约束**（按散热方式分流处理）：
    - 对风冷设备，须遵循预冷 RC 模型（一种用等效热阻 R 与热容 C 来刻画机房升降温动态过程的热力学模型）、ASHRAE（美国采暖、制冷与空调工程师学会）推荐的机柜进风温湿度范围、不小于 2℃ 的温度安全裕度，以及送风温度不低于露点温度加 3℃ 的防结露要求（即留出 3℃ 余量，以免冷量过足时空气中的水汽在设备表面凝结）；
    - 对液冷设备，则改为约束其二次侧（直接与服务器换热的那一段冷却液回路）的供液温度、供回液温差，以及 CDU（Coolant Distribution Unit，冷却液分配单元，负责在一次侧与二次侧之间分配并调节冷却液）的换热余量，而不纳入 RC 模型。
- **储能侧约束**用以保证储能系统既不被过度调用、也不危及电网安全，主要包括：
    - 荷电状态（State of Charge，简称 SOC，即电池当前剩余电量占额定容量的百分比）须维持在安全区间，以免过充、过放损伤电池；
    - 储能变流器输出的视在功率（即有功功率 $P$ 与无功功率 $Q$ 的合成值）不得超过其额定值，亦即满足 $S=\sqrt{P^2+Q^2}\le S_{max}$；
    - 接入电网的并网点容量不被突破；
    - 充放电倍率（C-rate，指充放电电流相对电池额定容量的比值，倍率越高对电池的冲击越大）受限；
    - 以及具备防孤岛保护（在电网失电时自动断开储能并网，避免储能孤立地继续向已停电线路供电而危及检修人员）。
- **需量侧**要求十五分钟滑动需量始终不超过申报目标，拉载、储能充电与预冷三者叠加亦不得击穿该目标。更精确地说，需量上限 $D_{max}$ 容许在申报需量的 1.05 倍以内浮动（对应两部制电价中超出申报需量 5% 才计入罚费的惯例），即任意时段自电网净购入的功率 $P_t$ 须同时满足 $P_t \le D_{max}$ 与 $D_{max} \le 1.05\times\text{申报需量}$。
- **配电与 UPS 侧**则要求稳态负载率不超过 80%，并叠加前述 ramp 暂态约束与 N+1 双向冗余。

此外，当自然冷却充足时，约束求解会优先把可时移作业排入该窗口并相应抬高送风上限，以挖掘节能潜力。

为保证多子系统协同时不发生指令冲突，编排器在调度治理上确立了三条工程原则：

1. **调度指令的单一写入权（single-writer 原则）**：为防止多个子系统各自向现场设备下发指令、彼此冲突，系统约定在整个平台中只有协同编排器这一个组件有权把最终调度计划写入数据库的“调度计划表”；预冷、储能等其余子系统（子栈）只能提交“候选计划”，由编排器统一裁决后再落库，从源头上杜绝多头下发、相互打架的风险。
2. **冲突仲裁的优先级链**：当多个调度目标彼此矛盾、无法同时满足时，系统按照固定的优先级次序逐级裁决，即“安全 > 在线 SLA > 电网强制 DR > 需量红线 > 经济目标”——其含义为：设施与人身安全永远居于首位，其次是保障在线业务的服务等级协议（SLA，Service Level Agreement，即对客户承诺的可用性、响应时间等指标），再次是响应电网强制下达的需求响应（DR，Demand Response，即电网在尖峰或紧张时段要求用户临时削减用电的调度指令），然后是守住需量红线（即不突破向电网申报的最大用电功率），最后才轮到追求经济效益最优；同时，系统会把每一次裁决的依据与原因写入审计日志，以便事后追溯。
3. **无状态可续跑**：编排器以后台周期任务的形式每十五分钟滚动计算一次，不依赖内存中间状态，每一轮都从数据库重新读取并计算，因而即便程序重启，也能从“尚未执行的计划”接续运行而不会重复下发，运行值班无须担心系统崩溃后的误操作。

在时间尺度上，编排器采用两级时间机制，以同时兼顾经济性与热惯性：第一级是每十五分钟滚动一次的经济调度，在较粗的时间粒度上优化运行成本；第二级是面向制冷的精细校核，既包括在下发制冷指令前五分钟对热轨迹（即未来一段时间机房温度的演化曲线）做一次校验，也包括为制冷设备预留不少于二十分钟的滞后预启（即提前二十分钟以上启动制冷，用以补偿制冷系统响应缓慢、温度变化滞后于功率变化的热惯性）。

在求解器选型上，编排器无须从零开发，而是复用既有能力：直接调用算侧 DCIM 平台中已实现的混合整数线性规划（MILP）求解器（基于成熟的开源优化求解库，已支持 96 时段、储能荷电状态 SOC 与需量约束），也可以复用电侧 EnergyHub 平台中已有的建议式优化调度模块（即只给出调度建议、暂不直接下发执行的优化骨架，详见第3.2节），仅需在既有目标函数上补入碳、绿电、制冷与需量四类目标项。

综合来看，编排器的一个完整决策周期串联取数、多目标建模、MILP 主求解、五级仲裁、热轨迹校验与开环审批写入等环节，构成一条每十五分钟滚动的安全闭环；其分步算法与流程图详见第6.10.3节（图 6-13），此处不再逐一展开。

如此设计，使编排器既具备学术上的多目标优化深度，又在工程上保持了可审计、可回退、可渐进放开的稳健性。

**理论基础与文献支撑。** 上述多目标可规整为混合整数线性规划（MILP）标准型 $\min c^\top x \quad \text{s.t.}\ Ax \le b,\ x \in \mathbb{Z}^p \times \mathbb{R}^q$，决策变量 $x$ 含各时段算力启停（0-1 变量）、储能充放、预冷功率与需量目标；目标向量 c 内的碳项采用**边际碳因子（MEF）** 而非平均因子——文献证明，对“会改变用电量”的调度干预，用平均因子会严重误估减排成效（Siler-Evans et al., ES&T, 2012；Hawkes, Energy Policy, 2010）；需量项按 $C_{demand} = \pi_{dem}\cdot \max_t P_t$（月度最高 15 min 积分需量）计费，典型工商业需量电价 \$15–25/kW，对应国内两部制电价的基本电费。

求解复用 DCIM 既有的成熟开源 MILP 求解库（分支定界，96 时段、储能 SOC 与需量约束），并设置**确定性 MILP、规则贪心、文献 carbon-aware 方法**三条对标基线；最新文献给出联合 compute-power MILP 相对单层基线显著降碳的算例佐证（Zhang et al., arXiv:2605.03751, 2026），DeepMind 以 RL 控冷使冷却能耗降 40%、PUE overhead 降约 15%（DeepMind, 2016），均印证多目标优化相对规则调度的增益空间。

> **图 6-3　算电协同编排器决策流程（15min 滚动闭环）**（见正文）
> **配图提示词**：横向流程——取数→多目标建模→MILP/RL 求解→仲裁链(五级优先级)→热轨迹校验→审批闸→写 DispatchSchedule(single-writer)；顶部“每15min滚动”回环，旁注“一期开环、建议态、不下发”。

### 6.4 AI 应用矩阵

算电协同的预测、决策与解释能力，建立在 DCIM 既有的人工智能底座之上。本节所述各项应用大多为对既有模块的复用与扩展，而非另起炉灶，它们相互衔接，共同构成一个“预测—决策—执行—反馈学习”的闭环，如图 6-4 所示。

预测是优化的前提。系统在 DCIM 既有人工智能底座上复用并扩展多类人工智能能力，覆盖预测、决策、设备健康与数据质量等环节：

- **多源预测。** 此处复用并扩展系统中已有的多源预测服务模块，对光伏出力、风电出力、IT 负荷、电价与室外温湿度等多类变量进行短期预测；所谓“扩展其特征集”，是指在原有输入变量之外再补充更多影响因素（如气象与业务日历）作为预测模型的输入，使预测更贴近实际。这样做的目的，是为编排器的滚动优化提前提供对未来运行态势的判断，使调度决策建立在前瞻信息之上，而非只依据当前时刻的数据。
- **碳感知强化学习（决策层面）。** 强化学习是一类机器学习方法，让算法像反复试错复盘那样，通过每次决策所获得的“奖励”高低来自我学习最优策略。本系统在既有的强化学习代码模块（其中已包含环境模拟、智能体与 PPO（Proximal Policy Optimization，近端策略优化，一类主流的强化学习训练算法）等具体实现）之上重构其奖励函数——奖励函数即算法所要最大化的目标，这里被定义为“成本、碳排放、绿电消纳与制冷效果”四方面的综合收益。其价值在于：面对规则难以一一穷举的复杂工况，强化学习能给出优于纯人工规则的调度策略。
- **图神经网络（决策层面）。** 图神经网络是一种专门处理“图结构”数据（由节点与连线构成的网络，例如电网与算力系统中各设备之间的连接关系）的神经网络方法。系统利用既有的图神经网络代码模块对“源—网—荷—储—算”五要素的拓扑结构（即各设备之间的物理连接与依赖关系）进行故障与影响传播分析，从而判断某处异常会沿网络蔓延到哪些环节，为安全约束的设定提供拓扑层面的依据。 须如实指出其能力边界：强化学习与图神经网络（RL/GNN）依赖深度学习框架 torch，需在其安装时按条件加载，因此在缺省环境下，多源预测仍以基于历史模式的基线方法（即“模式法”）运行。
- **预测性维护（设备健康）。** 复用系统已有的预测性维护模块（内含针对电池、冷机、UPS 等设备的健康评估插件），对储能电池的 SOH（State of Health，即电池健康度，反映电池相对于出厂状态还剩多少可用容量与性能）、冷机以及不间断电源 UPS 进行健康状态预测。其作用在于：让编排器在追求经济性、尽量多调用设备参与调节的同时，不会把已经老化或亚健康的设备推向损坏边缘，从而守住设备健康这条红线。
- **异常与漂移检测（数据质量）。** 复用既有的异常与漂移检测模块，持续监控计量数据质量以及碳因子、电价的异常，从而保障进入优化的数据本身可信。 在判定分级上，当某测点读数偏离其 48 小时历史均值超过 3σ（即 3 倍标准差）时触发漂移告警、处于 2σ~3σ 之间时维持原状态、回落到 2σ 及以内时判为恢复正常；一旦达到 3σ，即调用同区域其他传感器做交叉验证，并据此为该测点的数据质量定级，从而既能及时发现真正的异常、又避免因短时波动而频繁误报。

在上述以数值计算为核心的智能之外，系统还新增了一个由大语言模型（即一种能够理解人类语言并生成自然语言回答的大型人工智能模型）驱动的智能助手，称为“算电协同 Copilot”（Copilot 意为“副驾驶”，喻指辅助运行人员的智能助理）。它承担三类交互任务：

- **用日常语言回答运行人员的提问**（例如“昨天绿电占比为何没达 80%”）。
- **自动撰写日报与碳排放报告。**
- **对 what-if 仿真（即“如果改变某项参数会怎样”的情景推演）的结果进行通俗解读。**

需要特别强调的是，大语言模型在本系统中只承担“把约束与数值翻译成人话”的辅助角色，一切决策依据仍以 MILP 与规则给出的确定性解释——即触发的约束、关键数值及其与红线的裕度——为准，界面对此明确标注，以杜绝大模型的不确定性渗入安全决策（详见第15.5节）。由此，AI 应用矩阵既显著增强了系统的预测与解释能力，又通过“数值智能主导、语言智能辅助”的分工守住了可靠性底线。

在上述应用中，预测能力尤为基础，可细分为三类并由不同的人工智能方法支撑：

- **用电（负荷）预测**：以历史负荷、业务日历与气象数据为输入，采用 LSTM（长短期记忆网络，一种擅长捕捉时间序列前后依赖关系的神经网络）或梯度提升（一类把多棵决策树逐步叠加、不断纠正前一步误差以提升精度的集成学习方法）等时序模型，预估 IT 负荷与园区综合用电曲线，为需量管理（控制月度最大功率以降低基本电费）与容量申报提供依据。
- **发电预测**：针对光伏与风电出力，融合数值天气预报与历史出力，给出未来若干小时的可用绿电曲线，是可延迟算力调度与就地消纳的前提。
- **电价预测**：结合分时电价规则与现货市场行情，预估日前与实时电价走势，驱动峰谷套利与交易决策。

三类预测的精度直接决定调度收益，因此本方案为其设定了明确的验收门槛：短期负荷预测的 MAPE 不超过 5%、光伏预测不超过 12%、日前电价预测不超过 15%（其中 MAPE 即平均绝对百分比误差，是衡量预测值与实际值平均偏离程度的常用指标，数值越小代表预测越准），具体见第8.4节。所有预测结果统一汇入编排器，成为聚合申报、市场交易与实时调度这三类业务（见第10.8节）共同依赖的输入。

> **图 6-4　AI 应用矩阵与算电协同闭环**（见正文）
> **配图提示词**：中心“算电协同编排器”，环绕多源预测/碳感知RL/GNN/预测性维护/异常漂移检测/LLM助手，外圈“预测→决策→执行→反馈学习”闭环。

### 6.5 冷流-电流-碳流“三流合一”数字孪生

“三流合一”常被误解为把三张图简单叠加在一起，但它真正的价值在于把冷量、电力、碳排放这三种物理量统一进行建模，并在时间与空间上严格对齐到同一套坐标和同一条时间轴上；正因如此，它本质上是一种多物理场耦合的建模方法，而不是可视化层面的图层堆叠。在实现上，系统复用了 DCIM 原有的机房三维模型——该模型由网页端三维渲染库 Three.js 绘制——并在同一个数字孪生体之上，叠加三个相互联动的“流”视图（即下文将分别说明的电流、冷流、碳流三个视图），如图 6-5 所示。

- **电流视图**用桑基图（Sankey diagram，一种以流带宽度直接表示流量大小的能量流向图）呈现电功率的实时流向：电力从电网、光伏、风电与储能等电源出发，途经变压器、不间断电源（UPS，即在市电中断时由电池继续供电的设备）与配电单元（PDU，即机柜一级的电力分配设备），最终流向 IT 设备、制冷设备与其他负载。其中，来自可再生能源的“绿电”以绿色流带表示、来自常规电网的“灰电”以灰色流带表示，流带越宽代表对应功率越大，这样读者就能一眼看清电从哪里来、流向何处、各路占比几何。该视图的数据来源于后端的能源拓扑模型（负责提供潮流流经路径的骨架）以及四类计量点（指电网关口表、光伏并网表、储能双向表与 IT 分项表这四类计量装置的实测读数）。
- **冷流视图**在三维热力图之上叠加气流流线，刻画冷量从冷源（冷机、自然冷却或蓄冷装置）出发，依次经过冷冻水与冷媒管路、末端空调设备（其中 CRAC 为直膨式机房精密空调、CRAH 为冷冻水式机房空气处理机组、CDU 为面向液冷的冷量分配单元）、冷通道、机柜进风口、热通道，直至回风口的完整流向；视图上同时叠加温度场、制冷能效比（COP，即制冷量与耗电量之比，数值越高表示同样制冷量耗电越少）、送回风温度、自然冷却的投入状态，以及露点裕度（即送风温度高出露点温度的余量，用于防止管路与设备表面结露）。其数据来源于预冷 RC 热力学模型（它把机房视为一个具有热阻 R 与热容 C 的储热体来预测室温变化）、温湿度传感器与制冷联动控制。
- **碳流视图**最具方法学色彩：它沿着电流的流经路径，按各路电源的碳因子（即每发出一度电所对应的二氧化碳排放量，绿电近乎为零、燃煤电较高）进行加权分摊，从而呈现碳排放“由电网流入、再逐级分摊到 IT 与制冷”的空间分布；绿电充足的时段碳流变细、变绿，灰电为主的时段碳流变粗、变黑。这种沿能量流动路径反向追溯碳来源的做法，正是把电力系统中的“潮流追踪”（追踪电流在网络各支路中的实际流动路径）与“比例分摊”理论迁移到机房内部的一种应用。

三个视图并非彼此孤立，而是绑定在同一条时间轴上联动。拖动时间轴，即可让三条“流”同步回放历史或预演未来方案，直观展现这样一条协同链：夜间风电富余，训练作业被拉起使电流增大，自然冷却开到满载使冷流保持高效，碳流随绿电增多而变绿，碳利用效率（CUE，即数据中心的总碳排放量与 IT 设备耗电量之比，数值越低代表单位算力的碳排放越少）随之下降。当调度方案发生变更时，系统会高亮三条流之间的差异，并结合大语言模型（LLM）助手生成自然语言解读，从而把原本抽象的算电协同过程，转化为可看、可讲、可审计的全息视图。这一数字孪生的建模内核——多物理场耦合与碳流溯源——其学术价值将在第6.9节中进一步阐述。

**理论基础与文献支撑。** 碳流视图的方法学内核是电力系统**碳排放流（Carbon Emission Flow, CEF）** 理论（周天睿、康重庆等，《电力系统自动化》2012；Kang et al., *IEEE Trans. Smart Grid*, 2015）：碳排放被视为“附着于潮流之上的虚拟网络流”，节点碳势按潮流比例分摊为

$$e_i = \frac{\sum_{b\in I_i} P_b\,\rho_b + \sum_{s\in T_i} G_s\,e_s}{\sum_{b\in I_i} P_b + \sum_{s\in T_i} G_s} \qquad\qquad \text{（6-6）}$$

式中 $I_i$ 为流入节点 $i$ 的支路集、$T_i$ 为接于 $i$ 的机组集，$P_b$ 为支路有功、$\rho_b$ 为支路碳流密度，$G_s$、$e_s$ 为机组出力与电碳因子；无损网络中支路碳流密度等于其上游节点碳势。本系统把这一原用于输配电网的理论**迁移至机房内部**，沿“电网→变压器→UPS→PDU→IT/制冷”的能流路径分摊碳排，实现机柜级碳溯源——这正是“三流合一”区别于三图叠加的关键，也是第6.9节所列方法级创新之一。

> **图 6-5　冷流-电流-碳流“三流合一”数字孪生**（见正文）
> **配图提示词**：机房三维体叠加电流(桑基)/冷流(热力图+气流)/碳流(沿路径碳带)三层，底部时间轴，右侧图层开关与CUE/绿电占比实时数。

### 6.6 源网荷储一体化与储能、绿电直连

算电协同的“电”侧资源——即分布式光伏、风电与储能——必须以统一的数据结构进行建模，并为每一份电量贴附“绿电标签”（标明该电量是否来自风、光等可再生能源）与“碳标签”（记录每千瓦时电量对应的碳排放因子），唯有如此，这些资源才能被协同编排器（即统一汇总并裁决全平台调度计划的核心组件）纳入同一套协同优化模型。其建模要素与相应约束如图 6-6 所示，分述如下：

1. **储能侧**：在数据库原有的“储能系统配置表”（该表记录储能的容量、最大充放电功率、充放电效率与荷电状态上下限等参数）基础上，进一步补入储能变流器（PCS，Power Conversion System，负责在电池直流与电网交流之间双向转换功率的装置）的视在功率、并网点（储能接入电网的物理连接点）、防孤岛保护（电网失电时强制储能停止向已停电线路送电，以保障检修人员与设备安全的功能）以及充放电倍率（C-rate，表示充放电功率相对自身容量的快慢，倍率越高则单位时间可吞吐的功率越大）等参数。补全这些参数的目的，是让编排器在求解调度计划时能够把并网点的容量上限约束与变流器的功率能力一并纳入，从而避免下发超出物理设备承受范围的指令。
2. **光伏与风电**：采用同构建模并贴附绿电与碳标签，据以计算就地消纳率（自发自用绿电与绿电发电量之比）并监控弃电率。
3. **绿电直连**：绿电直连指可再生电源不经公共电网、直接向算力中心负荷供电的接入方式。系统按连接方式、直连计量（对直供电量单独计量）、备用容量费（为保留电网作为后备电源而向电网缴纳的容量费用）与自发自用比例等维度，分模式予以建模。考虑到工程落地节奏，此处采取分阶段策略：一期仅完成计量口径与消纳能力的软件建模（即只在系统中刻画与核算，尚不涉及现场改造，属规划内容），二期再与高压一次工程（指变压器、开关、母线等高压主回路的物理建设）对接落地。

经由上述统一建模，源（电源）、网（电网）、荷（负荷）、储（储能）、算（算力）五类要素得以在同一数学模型下统一表达；储能荷电状态（SOC，State of Charge，表示电池当前剩余电量占额定容量的百分比）、变流器视在功率、并网点容量、充放电倍率（C-rate）与防孤岛保护等约束被一并写入编排器的约束集（见第6.3节）。如此，物理安全边界与经济性优化目标即可在同一求解过程中协同兼顾，而非彼此割裂。

尤须指出，储能在此承担的不只是套利角色，更是连接波动绿电与刚性算力的缓冲——通过在绿电富余时蓄电、在算力高峰或绿电不足时放电，使无法平移的在线算力也尽量由绿电覆盖，这正是“电随算配”（见第2.5节）在源网荷储侧的具体落地；光伏与储能的容量配置亦随算力规模与负荷曲线确定。

**理论基础与文献支撑。** 储能与制冷的等效灵活性可用**带耗散的随机电池（stochastic battery with dissipation）** 模型统一刻画（Hao et al., *IEEE Trans. Power Systems*, 2015）：热力学受控负荷群的等效能量容量 $C = N\Delta C_{th}/\eta$、调节功率上下限 $n_{\pm}$、耗散率 $\alpha = 1/(R_{th}C_{th})$，使制冷负荷与电池储能在同一框架下纳入约束。在此框架下，制冷资源的分向可调容量按机柜进风温度 $T$ 距安全上下限的裕度测算：“削峰”方向（减少制冷出力、令温度向上限回升）的可用裕度为 $27-T$，“填谷”方向（增加制冷出力、把温度向下限压低）的可用裕度为 $T-18$；据此可调热功率为 $C(\text{裕度}-\text{阈值})/\text{响应窗口}$，并受单区最小、最大出力 $q_{min}$（约为额定的 30%）与 $q_{max}$ 限幅，多区域聚合时取最保守者，再按制冷能效比 COP 折算为等效电功率上报。

算力可中断容量向虚拟电厂（VPP，Virtual Power Plant，把分散的储能、制冷、可中断算力等可调资源聚合为一个可统一对外申报、参与电网调度的“虚拟”电厂）申报时，采用**有效载荷承载能力（ELCC）** 思想折算置信容量——即在保持供电可靠性不变（具体以 LOLE，即失负荷期望——系统因电源不足而无法满足负荷的期望时长这一标准可靠性指标——保持不变来衡量）的前提下该资源可替代的常规机组容量占比，并以置信水平 $1-\epsilon$ 下的功率分位数 $Q_{1-\epsilon}\!\left(\sum \Delta P_i\right)$ 处理多节点聚合的不确定性。文献给出可中断容量的宏观标尺：新负荷年均仅可中断 **0.25%** 即可在全美释放约 **76 GW（≈峰荷 10%）** 的接入裕度（Norris et al., Duke NI R 25-01, 2025）。

> **图 6-6　源网荷储（算）一体化建模与约束**（见正文）
> **配图提示词**：源(光伏/风/电网)→网(并网点/110kV/防孤岛)→荷(IT/制冷)+储(BESS/PCS)+算(柔性作业)，节点贴绿电/碳标签，约束气泡 SOC/视在功率/并网容量/C-rate。

### 6.7 需求响应、虚拟电厂与绿电交易

当算力负荷由刚性用电转变为可灵活增减的柔性资源之后，它便能够与储能、制冷等其他可调资源一道，被汇聚（聚合）成一份可以对外统一申报的调节容量——即一段在电网需要时能够承诺增加或削减的功率。

凭借这份容量，园区得以作为一座虚拟电厂（VPP，Virtual Power Plant，指把分散的小型可调资源聚合起来、当作一座电厂统一参与电力市场的运营机制）去参与电网的需求响应（DR，Demand Response，指电网在尖峰或供应紧张时段发出指令、由用户主动削减或调整用电以换取经济补偿的机制）与辅助服务（为维持电网频率、电压等运行稳定而向电网提供的调节服务）。这一通道正是算电协同的经济收益能够真正落地的关键所在，其业务流程如图 6-7 所示。

1. **聚合与申报。** 系统直接复用平台中已经建成的虚拟电厂可调容量测算能力——即两个负责估算资源可调潜力的后端服务模块：一个测算整体可调容量（虚拟电厂可调容量测算服务），另一个测算单台设备的可调能力（设备可调能力测算服务）。系统借助它们，把可灵活调整的算力作业、可充放电的储能与可临时削减的制冷负荷这三类资源汇总测算成一份“含不确定性的置信可中断容量”。所谓“置信可中断容量”，是指在考虑了风光出力、作业到达等随机波动之后，仍能以较高把握向电网保证能够兑现的那一部分可削减容量——之所以要这样折算，是为了避免把无法稳定保证的容量也拿去申报、事后却兑现不了而被考核（其严谨的折算方法即有效载荷承载能力 ELCC，全称 Effective Load Carrying Capability，详见第6.9节）。系统据此向“济南高新虚拟电厂”提交容量申报。
2. **响应执行。** 当电网正式下发一次需求响应事件时，事件中会同时给出三项参数：基线（指该时段若不响应、用户本应消耗的电量参照值，事后用它来核定实际究竟削减了多少）、目标（指电网希望用户把功率削减或调整到的水平）与补偿（指用户完成响应后可获得的经济回报）。协同编排器（即平台中唯一有权下达最终调度计划的中枢组件，所有指令均由它统一裁决并落库）据此进行统一编排：一方面把允许中断的算力作业安排降载（即降低其运行功率、暂缓或减速运行，对应功率升降载（ramp，爬坡）过程中的功率回落），另一方面调度储能放电予以补充，两者相互配合，共同凑足向电网申报的削减量。
3. **结算与回灌。** 事后再按需求响应结算与绿电交易（含溢价与偏差考核）核算收益，并将其计入编排器的优化目标，使收益与调度在同一闭环内自洽。

由于容量申报、绿电交易与收益结算都直接关涉资金，属于高风险操作，系统为其设置了严格的过程管控，核心是“发起与审批分离”的双人制：所有此类操作一律先由角色为 operator（操作员，系统三类权限角色之一，负责日常的发起与执行）的用户提出申请，再由角色为 admin（管理员，拥有最高审批权限的角色）的用户复核放行，并且每一步都会留下完整的审计日志。之所以如此设计，是为了确保每一笔收益都能逐项对账、每一次操作都可回溯到具体责任人、相关责任都可清晰界定（详见第15章）。

> **图 6-7　需求响应 / VPP / 绿电交易流程**（见正文）
> **配图提示词**：四泳道(数据中心/虚拟电厂/电网市场/结算)——聚合容量→申报中标→下发DR事件→响应执行(作业/储能)→分账(30-50%)，涉钱节点标审批闸+审计。

### 6.8 节能技术的协同建模

节能技术是算电协同降本增效的重要一翼，但其价值的释放高度依赖与调度的协同。本节阐述自然冷却、蓄冷、液冷与余热回收四项技术的建模方式，其在机房中的协同关系如图 6-8 所示。

1. **自然冷却**（free cooling，即直接利用室外低温空气或冷源为机房降温、无需开启或仅少量开启机械制冷的方式）被作为首要的协同信号对待。在气候低温干燥的枢纽站点，自然冷却是各项节能手段中节电潜力最大的一项（即所谓“最大的节能杠杆”），因此协同编排器在排程时，会优先把那些可以在时间上灵活挪动的算力作业（即“可时移作业”，指无明确即时截止时间、可推迟或提前执行的训练与批处理任务）安排到自然冷却可用的时段（“自然冷却窗口”），并相应放宽机房送风温度的上限——这是因为此时室外冷源充足，适度提高送风温度仍能保证机柜进风达标，可进一步减少机械制冷的耗电。与此同时，系统必须严守露点温度裕度（即送风温度与空气露点温度之间须保留的安全余量），以防送风过冷导致空气中的水汽在设备表面凝结结露、损坏电子元件，相关约束已在第6.3节中给出。
2. **蓄冷**（即把冷量预先制取并储存起来、待需要时再释放的技术）采用按时间尺度分工的分层建模。其中，RC 预冷指依据一阶 RC 等效热模型（把机房热惯性类比为电阻 R 与电容 C 的储能模型，详见下文与第3.1节），通过提前给机房降温、借助建筑与设备自身的热惯性来“储存”冷量，它响应快，适合在分钟级削平负荷的瞬时尖峰（即“毛刺削峰”，毛刺指持续时间很短的功率突起）；而专用蓄冷罐（容量达兆瓦时即 MWh 量级，可与园区冰蓄冷系统对接，见第1.5.3节）则承担小时级的制冷负荷时移，即把白天的制冷需求转移到夜间谷电时段去制取并储存冷量。后者属于需要额外新建的物理资产，故在一期工程中仅预留接口、暂不建设。
3. **液冷**（用液体而非空气作为冷媒、直接为发热部件散热的冷却方式，散热效率远高于风冷）采用独立建模，重点刻画其冷却液分配单元（CDU，Coolant Distribution Unit，负责在外部一次侧冷源与机柜内部二次侧管路之间分配、调节冷却液流量与温度的设备）与二次侧供液（即直接通往服务器内部、与一次侧换热后独立循环的供液回路）。此处须特别澄清一个容易混淆的判断：液冷虽然能带来更低的 PUE（电能利用效率，Power Usage Effectiveness，即数据中心总耗电与 IT 设备耗电之比，越接近 1 说明制冷等辅助能耗占比越低、越节能），但“低 PUE 并不等同于高可时移性”——因为液冷的高效散热降低的是制冷的稳态能耗，并不必然提升把制冷负荷在时间上挪动（即参与调度时移）的能力，二者属于不同维度的性能，不能混为一谈。
4. **余热回收**（把数据中心制冷过程中排出的废热加以收集、再利用并对外供热的技术）则按经济净收益建模，其核算口径为“净收益等于对外售热的收入，减去用热泵把废热温度提升到可用品位所消耗的电费（即”热泵提温电费“），再减去热量在管网输送与分配途中的损耗折价（即”输配损失“）”。该技术能否真正产生收益，受到热品位（废热温度的高低，温度越高越容易被下游利用）与消纳侧条件（周边是否存在稳定的用热需求来吸纳这部分热量）的双重约束；正因为存在这两道约束，一期工程对余热回收采取条件性预留，即仅在确有消纳条件时才启用，并预先留出与园区水蓄热（以热水形式储存热量）和区域热网（城市或园区的集中供热管网）对接的接口（见第1.5.3节）。

**理论基础与文献支撑。** 预冷与蓄冷之所以能够被纳入调度（即具备“可调度性”），其物理根源在于建筑与机房具有热惯性——温度不会随冷量增减而瞬间突变，因而机房能像一块“热电池”那样在短时间内储存或释放冷量。这一过程可由一阶 RC 等效热模型刻画 $C\,dT/dt = Q_{IT} - \eta\,P_{elec} + (T_{amb}-T)/R$（式中把房间的热容类比为电容 $C$、把围护结构的散热类比为电阻 $R$，与第3.1节既有预冷模型一致；这种把温控负荷等效为储能装置来分析的理论称为 TCL 等效储能理论，其中 TCL 即温控负荷 Thermostatically Controlled Load，指像空调这类受温度设定值控制、可短时调节用电的负荷，见 Callaway, 2009 与 Hao et al., 2015）。由该模型可进一步推出预冷在时间上可挪动的电能上界 $E_{shift}^{elec} \approx 2C\Delta/\eta$（其中 $\Delta$ 为温度死区半宽，即允许室温围绕设定值上下波动区间的一半）。

空调能效随室外温度变化遵循卡诺循环给出的理论上界 $COP = \eta_c\,T_C/(T_H-T_C)$——这里的 COP（Coefficient of Performance，制冷能效比，指获得的制冷量与为此消耗的电功之比，数值越大越省电）会随室外温度 $T_H$ 升高、使分母 $(T_H-T_C)$ 增大而下降。这正是“夜间或谷电时段预冷更高效”，以及第6.3节中 MEF×COP 反直觉权衡（MEF 即边际碳因子 Marginal Emission Factor，表示当下每多用一度电所对应的额外碳排放）的共同物理根源（与之相互印证的工程经验是：冷凝侧温度每降低 1°F，冷机效率约提升 1%–2%，见 LBL *Chiller Efficiency* Brief）。在工程取值上，这一卡诺方向性被进一步简化为按室外温度分季节取定的制冷能效比：夏季约取 2.8、过渡季约取 3.5、冬季约取 4.0——室外温度越低、冷热温差越小，分季取值越高，据此在谷时与夜间的低室外温度时段，预冷可获得更高的能效折算。

文献实测佐证：商业建筑预冷削峰 **15%–30%**（Yin et al., LBNL, 2010）、数据中心预冷使制冷系统电费降 **7.8%–8.6%** 而总能耗仅增 0.05%（Lukawski et al., 2019）、冷水蓄冷年电费降 **5%–15%**（LBNL-6645E）。

> **图 6-8　节能技术协同（自然冷却 / 蓄冷 / 液冷 / 余热）**（见正文）
> **配图提示词**：机房剖面——自然冷却冷源+冰蓄冷罐+液冷CDU+余热回收接园区热网，时间轴标谷时预冷/峰时释放，右上PUE随自然冷却小时下降折线。

### 6.9 创新点与研究价值

在梳理了上述各项技术之后，有必要厘清其中哪些属于真正的方法级创新、哪些属于工程价值、哪些属于研究纵深，既不把成熟模块包装成创新，也不埋没真正的方法贡献。概括而言，本系统的真创新集中于三点：

- 把冷、电、碳三种物理量统一建模并相互对齐；
- 把算力转化为可量化、可调度的电力资源；
- 揭示“盲目在正午追绿电反而会增碳增费”这一反直觉规律。

其总体定位如图 6-9 所示。

在方法层面，可支撑论文、专利与课题的贡献有五项：

1. **“三流合一”建模**。其本质是把数据中心内部冷、电、碳三种物理量当作一个相互耦合的整体来建立“数字孪生”（即与真实系统同步运行、能反映其状态的数学镜像模型），并对碳的来源逐级追溯（碳流溯源）。具体而言，它把冷量流动的状态（用 RC 热力学模型刻画，即把机房的蓄热能力等效为电容 C、把散热阻力等效为电阻 R 的热路模型）、电力流动的状态（即各支路的潮流，指电功率沿配电网络的分布）、以及碳排放流动的状态（按各电源的碳排放因子把碳量分摊到各支路）统一表示为一组相互耦合的系统状态，并在不同时间尺度上彼此对齐。其中的碳流溯源，借鉴并迁移了电力系统中成熟的“潮流追踪”与“比例分摊”理论——即沿电流的流向，把每一度电对应的碳排放按比例归集到下游用电设备，从而厘清机柜级负荷的碳从何而来。因此它是一种实质性的耦合建模方法，而非把冷、电、碳三张图简单叠加在一起的可视化堆叠。
2. **算力时空可调度性建模**。该模型刻画算力作业在“时间上能推迟多久、空间上能迁移到哪些机房”两个维度上的可调度能力。建模时把若干现实约束一并纳入：作业的最晚完成时限（deadline，截止期）、为支持中断后续算而周期性保存运行现场所付出的开销（checkpoint，即检查点机制，指把作业状态存盘以便日后从断点恢复）、数据所在位置带来的就近计算要求（数据本地性）、可用网络带宽，以及机房当前剩余的算力余量。由这些约束共同界定出“时间可平移量与空间可迁移量”所构成的可行域（即在不违反任何约束的前提下，所有可行调度方案的集合），并进一步折算为含不确定性的置信容量（即在给定置信水平下可稳妥对外承诺的可调度量）。在此基础上，给出算力调度对绿电消纳（即对本地光伏等绿色电力的就地吸纳利用）与 CFE（24/7 逐时无碳电力匹配率，衡量每个小时的用电被零碳电力覆盖的程度）的提升上界。
3. **MEF×COP 反直觉权衡命题**。其中 MEF（Marginal Emission Factor，边际碳因子）指多用或少用一度电所引起的电网碳排放变化率，COP（Coefficient of Performance，制冷能效比）指空调每耗一度电所产生的制冷量。本命题以数学形式刻画：在何种参数区间下，“一味追求提高平均绿电占比”与“真正降低边际碳排放、降低用电成本”这两个目标会彼此背离。所涉参数包括峰谷电价差、边际碳随时段变化的曲线、制冷能效比随室外温度变化的关系（室外越热、COP 越低），以及需量价（按月度最大需求功率计费的电价项）。命题给出二者由一致转为背离的“相变边界”（借用物理学相变的概念，指参数越过某一临界值后系统行为发生质变的分界线）（其相变边界与日内权衡如图 6-10 所示）。
4. **算力到虚拟电厂（VPP）的置信可中断容量聚合**。虚拟电厂（VPP，Virtual Power Plant）指通过统一调度，把分散的可调负荷、储能等资源聚合成一个可对外申报、可参与电网调度的“等效电厂”。本贡献把数据中心的算力柔性，与储能（可充放电的电池系统）和制冷灵活性叠加在一起，折算为可向电网申报、且明确计入不确定性的“可中断容量”（即电网需要时可被削减的那部分用电量），并与济南高新区的虚拟电厂建立强绑定关系。
5. **算力可调度性的电气暂态可行域**。算力作业被快速增减时会引起供电功率的急剧升降（升降载，即 ramp，指功率爬坡的暂态过程），这会冲击供电设施。本贡献把三类电气暂态后果作为不可逾越的硬约束纳入调度：不间断电源在功率突变时所承受的冲击（UPS 阶跃，UPS 即 Uninterruptible Power Supply，不间断电源）、配电馈线（向负荷供电的电缆回路）电流越过保护整定值的过流风险，以及 N+1 冗余（即在 N 台必需设备之外多配 1 台备用，任一台故障时仍能满载运行）的方向性要求（升载方向尤其不能吃掉这一冗余裕度）。在这些硬约束下，给出可行的“调节速率包络”（即功率每分钟最多允许升降多少的安全上限曲线）。这填补了多数数据中心调度只算电量与电费、却忽略电气暂态安全这一空白。

在工程层面，本系统的底气来自务实复用与可靠治理：

- 复用现有的 DCIM（Data Center Infrastructure Management，数据中心基础设施管理）平台作为数据采集与控制的底座，无需另起炉灶；
- 在调度上采用编排器的“单一写入”（single-writer）原则与仲裁链，即全平台只有协同编排器一个组件有权下发最终调度计划，其余子系统只能提交候选方案、再由编排器按优先级仲裁，从根本上避免多个子系统各自下控、彼此冲突；
- 复用系统既有的 MILP（Mixed-Integer Linear Programming，混合整数线性规划）求解能力，即借助成熟的数学规划求解器，在满足各项约束的前提下求出全局最优调度，不必重新搭建优化引擎；
- 建立可审计的 MRV（Monitoring, Reporting and Verification，碳排放的可测量、可报告、可核查）机制，使每一笔减碳量都能留痕追溯、经得起第三方核查；
- 落地符合 GHG Protocol（Greenhouse Gas Protocol，国际通行的温室气体核算体系）既有口径的“双口径”CUE（Carbon Usage Effectiveness，碳利用效率，指每单位 IT 用能所对应的碳排放）核算，即同时给出基于电网平均碳因子的“地理位置口径”（location-based）与基于市场化采购合同碳因子的“市场化口径”（market-based）两套结果。

需要如实区分的是：前述方法贡献并非都能在一期工程内交付。其中算力可调度性建模、MEF×COP 权衡与置信容量聚合三项，依托现有数据和已具备的 MILP（混合整数线性规划）求解能力即可在一期产出结果、形成成果；而完整的多物理场数字孪生建模方法，以及面向多时间尺度、显式处理不确定性的在线优化（包括随机优化、鲁棒优化与模型预测控制等先进方法——随机优化按概率分布处理不确定参数，鲁棒优化针对最坏情形求稳健解，模型预测控制则滚动预测未来一段时间并反复重解优化），则作为研究专题与二期纵深推进，不承诺在一期工程交付中实现。

在成果产出上，预期可形成一项省部级课题方向、两到三篇 EI 或中文核心论文（在线优化深度到位时可冲击 SCI）、若干方法专利与软件著作权，以及一到两项地方或团体标准（如《数据中心算力柔性资源参与虚拟电厂技术导则》《数据中心 24/7 CFE 核算指南》）。

为确保学术严谨，研究将凝练出明确的科学问题，并主动对标国内外学术文献，而不只是对照政策文件与工程标杆。在实验设计上，将设置不少于三条对标基线（baseline，即用于衡量本方法优劣的参照方案）：确定性 MILP（不考虑不确定性、把参数当作已知定值的混合整数线性规划）、规则贪心（按预设规则每一步只取当前最优的简单启发式策略），以及文献中已有的 carbon-aware（碳感知，即按电网碳排放强度的高低择时用电）方法。同时提供可复现的济南真实或半真实算例，并贯彻“建议—实测—偏差归因”的实证闭环，即先由系统给出调度建议、再用现场实测数据加以检验、最后对建议值与实测值之间的偏差进行归因分析。

此外，本方案一以贯之的若干诚实边界（碳价仅作影子价、一期开环只建议不下控、以模拟推演代理真实执行等）于此同样适用，其完整表述已在第2.6节统一声明，此处不再展开。

#### 6.9.1 与国内外代表性系统 / 方法的横向对标

为客观界定先进性，下表把本方案与国内外代表性的“碳感知计算 / 数据中心需求响应 / 算电协同”系统逐维对标（资料来源见本章文献，亦汇编于《算电协同-文献研究汇编.md》与附录 F）。为避免宽表在 Word 中压缩列宽，下面按“国外代表系统”和“国内实践 / 本方案”两组呈现，维度保持一致；其中 Google CICM 指 Google 碳智能计算管理系统与 24/7 无碳能源（CFE）逐时匹配实践。

| 对标维度 | Google CICM / 24/7 CFE | Meta Carbon Explorer | DeepMind 冷却 RL |
|---|---|---|---|
| 调度对象 | 时间维可延迟负荷 | 选址 + 容量配置 | 仅制冷系统 |
| 碳口径 | 24/7 CFE（逐时，归属 / 平均） | 运营碳 + 隐含碳 | 不涉碳 |
| 制冷耦合 | 不建模 | 不建模 | 黑箱 RL |
| 暂态安全 | 未公开 | 不涉及 | 不涉及 |
| 市场闭环 | 自有购电协议（PPA，长期锁定电量与电价的购电合同） | 不涉及 | 不涉及 |
| 决策方法 | 启发式 + 预测 | 情景优化 | RL |

| 对标维度 | 国内（阿里 / 腾讯 / 白皮书） | **本方案（算电协同）** |
|---|---|---|
| 调度对象 | 跨区算力 / 瞬时调节 | **冷·电·碳三流耦合 + 算力柔性 + 源网荷储统一编排** |
| 碳口径 | 多为年度绿电占比 / 估算 | **双口径 CUE + MEF 引导 + 逐时 CFE** |
| 制冷耦合 | 少见 | **RC 预冷热力学 + COP-温度，纳入目标函数** |
| 暂态安全 | 少见 | **UPS 阶跃 / 馈线 / N+1 电气暂态硬约束** |
| 市场闭环 | VPP 试点 | **VPP 置信容量聚合 + 审批 / 审计闭环** |
| 决策方法 | 规则 / RL | **MILP 主 + RL / 启发式 + 仲裁链** |

关键差异化在于：国外系统多聚焦**单一维度**（Google 偏时间维追碳、DeepMind 偏制冷能效、Meta 偏选址与隐含碳），国内实践多停留在**跨区算力调度与年度绿电口径**；本方案的独到之处，是把**冷—电—碳三流统一耦合**、以**编排器单一写入**协调**算力柔性 + 源网荷储 + 市场交易**，并把**电气暂态可行域**与**MEF×COP 反直觉权衡**显式纳入约束与目标——后两点在已公开文献与商用系统中鲜有同时覆盖。各方法级创新与现状的对照如下：

| 方法级创新 | 国内外现状 | 本方案差异 | 学术支撑 |
|---|---|---|---|
| 三流耦合数字孪生 + 碳流溯源 | 碳流追踪多用于输配电网；数据中心内多为三图叠加 | 把碳流溯源迁移至机房内部，与 RC 热模型 / 能流耦合并时空对齐 | 周天睿/康重庆 2012；Kang 2015 |
| 算力时空可调度性建模 | Google / Caltech 偏时间维在线调度 | 时间 + 空间可行域 + 置信可中断容量统一刻画 | Radovanović 2023；Liu & Wierman |
| MEF×COP 反直觉权衡 | carbon-aware 多默认“绿电越多越好” | 形式化“正午追绿电反增碳增费”的相变边界 | Siler-Evans 2012；Hawkes 2010 |
| 算力→VPP 置信可中断容量 | 多按确定可中断量申报 | 含不确定性的置信容量折算 + 与济南 VPP 绑定 | ELCC 方法；Duke NI R 25-01 |
| 电气暂态可行域 | 多数数据中心调度忽略 | UPS 阶跃 / 馈线过流 / N+1 方向性作硬约束 | 本方案原创（填补工程空白） |

#### 6.9.2 创新点的量化指标贡献（文献佐证 + 本方案预期）

各项措施对关键指标的贡献，以国内外文献的实测 / 仿真区间为参照标定，并结合济南算例给出**保守**预期（最终以第16.4节实地调研参数实测为准；文献区间多取自欧美电网 / 气候，迁移到济南须按当地电价、湿球温度与负荷曲线重算，不照搬上限）：

| 措施 / 创新 | 指标贡献（文献区间，含出处） | 本方案济南算例预期（保守） |
|---|---|---|
| 碳感知**时间维**负荷迁移 | 降碳 6%–12%（即便 48h 时延上限）〔EuroSys 2024〕 | 训练 / 批处理夜间排程，降碳 5%–10% |
| 碳感知**空间维**迁移（远期） | 降碳 20%–45%〔ScienceDirect, 2024〕 | 二期跨区调度，预留 |
| **预冷削峰**（制冷灵活性） | 峰段制冷负荷削 25%–50%（**制冷负荷口径**；制冷系统为建筑总负荷的子集，与第6.8节“建筑整体削峰 15%–30%”为不同指标，非数字冲突）、DC 电费降 2%–2.6%（**占数据中心总电费口径**，与第6.8节“制冷系统电费降 7.8%–8.6%”换算分母不同）、总能耗仅增 0.05%〔Yin 2010；Lukawski 2019〕 | 谷时预冷，制冷峰段削 15%–25% |
| **需求响应 / 可中断** | 数据中心级可削 25%、10% 负荷 6–15 min 内完成〔LBNL-5763E〕 | 可中断容量按额定 10%–20% 申报 |
| **MEF 引导**调度 | 相比固定 / 平均因子降碳 ~5%〔马磊 2025；Siler-Evans 2012〕 | 调度引导降边际碳 3%–5% |
| **RL / MILP 优化** | 冷却能耗 −40%、PUE 额外开销（即 PUE 中超出理论下限 1.0 的那部分额外能耗）降低 15%〔DeepMind 2016〕；联合 MILP 显著降碳〔arXiv:2605.03751〕 | 复用既有 MILP，PUE 与能耗持续优化 |
| **储能削峰降需量** | 峰值预算省达 15.5%、调频 \$40k/月〔Aksanli 2017〕 | 配合需量红线，削减需量电费 |
| **联合负载—冷却调度** | 峰值功率最多 −24%、电费 −6%、不损性能〔Zapater 2015〕 | 三流协同综合效益见第10章 |

> 说明：上表为各措施的**单项**文献区间，本系统的价值在于以编排器把它们在同一优化中协同，故综合增益不等于简单相加；国内算电协同标杆（阿里 × 华北电力“省电费 15%、减碳 20%”、腾讯“10 ms / 20% 瞬时调节”）作旁证而非本系统承诺。完整效益测算与回收期见第10章。

> **图 6-9　创新点定位（方法创新 / 工程价值 / 研究纵深三层）**（见正文）
> **配图提示词**：三层金字塔——顶层方法级创新(三流耦合/算力可调度性/MEF×COP/VPP置信容量/电气暂态可行域)、中层工程价值(复用底座/single-writer/MILP复用/MRV/双口径CUE)、底层研究纵深(在线优化二期)，右侧“一期可做、二期纵深”。

> **图 6-10　MEF×COP 反直觉权衡（为何正午追绿电可能反增碳增费）**（见正文）
> **配图提示词**：双纵轴日内曲线配结论框，横轴 0–24 时；光伏绿电出力正午高、空调 COP 正午下降、边际碳因子三条曲线，正午阴影标注绿电多但 COP 低致制冷电耗与需量上升，右侧结论为盲目正午堆负荷反增碳增费、对策为绿电富余、自然冷却、低需量多目标权衡。

### 6.10 核心算法流程详解

前述第6.1～6.9节 阐明了各项关键技术的原理与公式；本节把其中**先进算法**的执行逻辑落为分步流程图（图 6-11～图 6-17），每条均给出输入、步骤（含判定分支与回退）、输出与公式，便于评审核验“先进性如何落地、安全如何兜底”；各算法对应的后端代码落点统一见附录 G。所列步骤多数已在后端实现或有现成雏形，少数为一期新增建模（标“规划”）。

#### 6.10.1 碳排放流节点碳势计算（CEF，图 6-11）

本算法依据康重庆、周天睿等学者提出的电力系统碳排放流（Carbon Emission Flow，简称 CEF）理论：碳排放并非凭空记在用电侧，而是随电力潮流从发电侧沿输配电路径“流动”，逐级分摊，最终落到每一台机柜。它是后续碳流溯源与 CUE（Carbon Usage Effectiveness，碳利用效率，衡量每单位 IT 用电所对应的碳排放量）核算的算法内核。

**输入**：能源拓扑中各条支路（即设备之间的供电线路）的有功功率 $P_b$、各个电源的出力 $G_s$ 及其对应的电碳因子 $e_s$（每发一度电所伴随的碳排放量），以及各支路的碳流密度 $\rho_b$（单位电量所携带的碳排放）。

**步骤**：

1. 从能源拓扑模块（记录“电网—变压器—UPS—PDU—IT/制冷”供电关系的潮流路径模型）中，解析出这条有向的能流路径以及每段支路的有功功率；
2. 为每个电源取其电碳因子：绿电（光伏、风电等可再生电力）按近零碳计，灰电（来自电网的常规电力）按区域平均碳因子计，尚未被前两者覆盖的电量则用残差因子（扣除已单独计量的绿电后、剩余电量的碳强度）补足；
3. 自上游电源向下游负荷依次遍历各节点；在不计网损的理想网络中，按 CEF 理论令每条支路的碳流密度等于其上游节点的碳势（该节点每单位电量所对应的碳排放强度）；
4. 对每个节点，按式 (6-6) 把“由各流入支路带入的碳流”与“该节点本地机组自身产生的碳排”汇总，求得该节点的碳势 $e_i$；
5. **判定分支**：若某节点的计量数据缺失，或其上游节点碳势尚未算出，则无法精确求值，此时回退为用区域平均碳因子近似代替，并把该结果标记为“估算”，以便如实区分实测值与代理值；
6. 沿路径逐级把碳排放分摊到 IT 负荷与制冷负荷，最终产出机柜级的碳排放溯源结果；
7. 将结果与 CUE 的 location 口径（基于区域电网平均碳因子的核算方法）交叉校验，确保两条路径结论自洽，并供前端碳流视图按绿电/灰电来源着色展示。

**公式**：节点碳势沿潮流按比例分摊，见式 (6-6)（推导详见第6.5节）。

> **图 6-11　碳排放流节点碳势计算流程（沿能流路径逐级分摊到机柜级碳溯源）**
> **配图提示词**：纵向算法流程图，正式中文少字。起点 读取能源拓扑（电网 变压器 UPS PDU IT 制冷 能流路径与支路有功）；下一步 取各电源电碳因子（绿电近零 灰电平均 未覆盖用残差因子）；下一步 自上游 到 下游 令支路碳流密度等于上游节点碳势；下一步 计算节点碳势（写公式 节点碳势等于 流入碳流加机组碳排 除以 流入功率加机组出力）；判定菱形 数据质量是否完好（否 到 回退平均因子代理并标记估算 经 回主线，是 经 继续）；下一步 逐级分摊碳排 到 IT与制冷 产出机柜级碳溯源；终点 产出节点碳势与碳分摊 供 碳流视图与CUE核算。用 经 到 产出 回退 连接，禁用任何箭头符号。

#### 6.10.2 ramp 暂态安全四步校验（图 6-12）

把“让算力变柔”约束在“不冲击设施安全”之内，是算力作业层的安全闸。

**输入**：本次计划转移（升或降）的目标功率、参与调节的设备集合、站级负载的逐项分解、UPS 的额定容量、N+1 冗余分组（即在 N 台必需设备之外多配 1 台备机的冗余配置）、馈线保护整定值（馈线即配电支路，整定值为其过流保护的动作阈值，此项为预留数据），以及单位时间允许的最大功率升降速率。

**步骤**：

1. 预处理：先剔除不可调节的刚性设备（如必须恒定供电的核心负载），再估算负荷转移完成后系统的峰值功率；
2. 第一步·升降载速率校验：所需爬坡速率 $=\text{目标功率}/(5\,\text{min})$，即在 5 分钟内完成转移所需的功率变化率；若它超过 UPS 所能承受的瞬时阶跃，则记一次违例（避免功率突变冲击 UPS）；
3. 第二步·稳态负载率校验：若转移后峰值功率超过 UPS 额定容量的 $0.80\,S_{UPS}$（即 80% 负载率红线），则记违例，并反算出不越线的建议转移功率；
4. 第三步·馈线过流整定校验：把同一回路上各设备的电流累加，若超过该馈线过流保护的整定值则记违例（此步尚在规划落地中）；
5. 第四步·N+1 冗余校验：在升载方向上，若按式中 $(N-1)\times\text{单机容量}\times 0.9<\text{当前负载}$（即任意一台设备故障退出后，剩余设备已无法承担当前负载），或系统根本没有冗余设备，则记违例（守住 N+1 冗余不被升载吃掉）；
6. 汇总判定：上述四步只要有任一项违例，即判为不通过、拒绝本次方案并回退给出安全的建议功率；四步全部通过，才进入一期的开环建议环节——即只生成建议、由人确认，系统并不自动向现场下发指令。

**公式**：四步安全条件须同时满足——

$$P_{peak}\le 0.80\,S_{UPS} \;\wedge\; (N{-}1)\,C_{single}\,0.9 \ge P_{load} \;\wedge\; \frac{|\Delta P|}{\Delta t}\le r_{max} \;\wedge\; I_{feeder}\le I_{set} \qquad\qquad \text{（6-7）}$$

> **图 6-12　ramp 暂态安全四步校验算法流程（四步判定与拒绝回退）**
> **配图提示词**：横向算法流程图，起点 输入目标转移功率与设备集，经 预处理剔除刚性设备并估算转移后峰值功率。随后四个判定节点依次横向排列 第一步 升降载速率不超过 UPS 阶跃 第二步 稳态负载率不超过百分之八十 第三步 不越馈线过流整定 第四步 升载满足 N加一 冗余。每个判定节点向下分出 不通过 到 记录违例并拒绝 产出 建议转移功率回退。四步全部通过 到 校验通过 产出 一期开环建议 标注不下发。顶部注记 任一不过即拒绝。常用中文少字 标每步判定条件与拒绝回退分支，不用任何箭头符号，用 经 到 产出 连接，用 24/7 不用其他写法。

#### 6.10.3 编排器 MILP 滚动优化与五级仲裁（图 6-13）

这是协同编排器的中枢算法：它每隔 15 分钟，把全局所有可调度变量统一求解一次最优方案，再经过分级安全仲裁兜底，确保最优解同时也是安全可行的。

**输入**：四类实时计量数据，对负荷/绿电出力/电价/室外温度的预测曲线，边际碳因子 MEF（Marginal Emission Factor，即此刻多用一度电会由哪台边际机组承担、从而对应的碳排放强度，区别于平均碳因子 AEF），需求响应 DR（Demand Response，电网在尖峰或紧张时段请用户临时削减或转移用电）事件，储能荷电状态 SOC（State of Charge，电池当前剩余电量占额定容量的百分比），以及待调度的算力作业队列。

**步骤**：

1. 周期性触发后，每次都从数据库重新读取最新状态再开始计算（即编排器本身不保留中间状态，保证重算结果只取决于库中数据，便于幂等与审计）；
2. 构造本轮优化的多目标函数与约束集合（把经济、碳排、绿电消纳等目标与各类安全限制写成数学形式）；
3. 主求解器调用整数规划建模库与开源整数规划求解器，对一天 96 个 15 分钟时段统一求解（求解时限设为 30 秒）；
4. **判定求解状态**：若在时限内未求得最优解，则回退到启发式规则（如储能“谷时充电、峰时放电”，把可时移的负荷挪到谷段），以保证总有可执行方案；
5. 汇集强化学习（Reinforcement Learning，简称 RL，一种通过与环境反复试错、按奖励信号自我改进的机器学习方法）给出的策略与多个设备的备选方案；
6. 按五级优先级仲裁，优先级从高到低依次为：安全＞在线业务的服务等级 SLA（Service Level Agreement，对在线业务的响应时延、可用性等所作的承诺）＞电网强制下达的需求响应 DR＞月度需量红线（避免超出申报需量而被加价考核）＞经济性；若本轮方案与正在执行的预冷计划冲突，则中止预冷并写入审计记录；
7. 对制冷相关指令做热轨迹校验：仿真推演执行后，若温度裕度小于 2℃，或逼近露点（继续降温会在设备表面结露）则驳回该指令，回退到更保守的方案；
8. 经过审批闸：一期处于“建议态”，即生成的调度计划只作建议、不自动下发到现场；
9. 由编排器单一写入调度计划——即只有编排器有权把最终计划落库到“调度计划表”，以杜绝多个子系统各自下发、相互打架；
10. 本周期未能执行的计划，留到下一周期接续处理，从而形成滚动优化的闭环。

**公式**：标准型 $\min c^\top x\ \text{s.t.}\ Ax\le b,\ x\in\mathbb{Z}^p\times\mathbb{R}^q$，完整多目标函数见式 (6-5)。

> **图 6-13　编排器 MILP 滚动优化与五级仲裁算法流程**
> **配图提示词**：纵向算法流程图，不用箭头符号，用 经 到 连接节点。起点 定时触发 每15分钟 从数据库重读；经 构造多目标函数与约束集；经 调用混合整数线性规划求解 九十六时段；判定菱形 求解是否最优（是 取解，否 经 回退启发式 谷充峰放）；经 汇集 强化学习与多设备备选；经 五级优先级仲裁（安全 在线服务 电网响应 需量红线 经济），判定菱形 是否与预冷计划冲突（是 中止预冷 写审计）；经 制冷指令热轨迹校验，判定菱形 温度裕度是否不足两度（是 驳回该项回退保守方案）；经 审批闸 建议态不下发；到 单一写入调度计划 落库；末端 未执行计划下一周期接续 形成回环。常用中文少字 判定用菱形 数据产出用圆角框。

#### 6.10.4 MEF×COP 反直觉权衡判定（图 6-14）

本算法把“正午一味追逐光伏绿电、为何反而可能既增碳又增费”这一反直觉现象，用数学形式刻画出它的临界边界（相变边界），是优化目标函数避免陷入次优解的关键判据（创新点③）。

**输入**：正午光伏出力富余、可考虑堆叠负荷的候选时间窗口，随室外温度变化的空调能效 $COP(T_{out})$（COP 即制冷能效比，等于制冷量除以耗电量，值越高越省电），边际碳因子 MEF，以及月度滑动需量基线。

**步骤**：

1. 先选取正午时段光伏出力富余、适合堆叠用电的候选窗口；
2. 由卡诺式 $COP=\eta_c\,T_C/(T_H-T_C)$ 可知，正午室外温度升高会使空调 COP 下降，因而要带走同样的 IT 散热量，制冷电耗 $Q_{IT}/COP$ 相对夜间反而上升；
3. 用边际碳因子 MEF（而非平均碳因子）来核算此刻多用灰电所带来的真实增量碳排——因为新增的这部分电量由边际机组承担，其碳强度往往高于全网平均值；
4. 估算正午叠加拉载会把月度按 15 分钟滑动统计的最大需量抬高多少（需量一旦被抬高，当月需量电费随之增加）；
5. **综合判定**：若 $(\text{制冷电费增}+\text{需量电费增}+\text{边际碳增}\cdot\text{影子价})>\text{绿电净收益}$（影子价即给每单位碳排赋予的内部计价，用于把碳折算成可与电费相加的成本），则判定当前落入“反直觉区间”，应抑制正午堆负荷，转而把可时移的作业改排到夜间谷时与自然冷却窗口；否则允许在正午就地消纳绿电；
6. **回退**：当 COP 或 MEF 数据缺失、无法做上述权衡时，退化为仅由电价驱动的峰谷套利策略，并把该结果标记为“降级”，如实告知判据已简化。

**公式**：反直觉区间判据——

$$\Delta C_{cool}+\Delta C_{dem}+\Delta E_C\cdot e_{MEF}\cdot\lambda_C \;>\; R_{\text{绿电净}} \;\Rightarrow\; \text{抑制正午堆负荷} \qquad\qquad \text{（6-8）}$$

> **图 6-14　MEF×COP 反直觉权衡判定（正午追绿电为何可能反增碳增费）**
> **配图提示词**：上半部双纵轴日内曲线 横轴零到二十四时 光伏绿电出力正午高 空调能效随室外温度正午下降 边际碳因子三条曲线 正午区间阴影标注 绿电多但能效低。下半部纵向判定流程 不用箭头 用 经 到 连接 起点 取正午候选窗口 经 估制冷电耗增量（散热量 除以 能效） 经 估边际碳增量（边际碳因子 非平均） 经 估需量电费增量（月度十五分钟滑动需量） 判定菱形 制冷加需量加碳成本 是否大于 绿电净收益（是 判为反直觉区间 抑制正午堆负荷 经 改排夜间谷时与自然冷却窗口，否 允许正午消纳绿电）到 数据产出 回灌编排器目标权重。右侧结论框 盲目正午堆负荷可能反增碳增费 对策为绿电富余 自然冷却 低需量 多目标权衡。常用中文少字 判定用菱形。

#### 6.10.5 预冷 RC 调度与温度安全校验（图 6-15）

这是一种“谷时蓄冷、峰时释放”的贪心调度算法（贪心指每一步都按当下电价最有利的方向决策），配合温度安全兜底与三级回退机制；它是预冷削峰策略的具体执行算法——即在低电价的谷时段提前把机房多制冷一些、把“冷量”储存在房间的热惯性中，到高电价的峰时段再少制冷、释放这部分缓冲，从而把用电从峰段挪到谷段。

**输入**：制冷分区（zone）的热力学参数 $R/C/\beta$（$R$ 为房间热阻、$C$ 为热容，二者刻画房间升降温的快慢；$\beta$ 为 bypass 旁通修正系数，刻画送风经机柜旁通后机柜进风温度相对环境/送风温度的偏移——式 (6-9) 中的机柜进风温度 $T_{inlet}$ 即由房间温度 $T$ 经 $\beta$ 修正得到，是与环境温度 $T_{amb}$ 相区分的、经 bypass 旁通修正后的进风温度）、空调能效 COP、电价时段划分、功率限幅、预冷目标温度，以及初始的房间温度/IT 散热量/环境温度/室外温度 $T/Q_{IT}/T_{amb}/T_{outdoor}$（其中室外温度 $T_{outdoor}$ 经卡诺式影响空调能效 COP，并不直接进入下文 RC 方程）。

**步骤**：

1. 先校验预冷功能开关是否开启，以及离散迭代的数值稳定性条件 $\Delta t<2RC$（步长过大会使温度仿真发散，故须小于两倍 RC 时间常数）；
2. 以 5 分钟为一步做循环（一天最多 288 步），逐步查询当前所处的电价时段；
3. **时段决策**：处于谷段/深谷段时加大制冷以蓄冷，处于峰段/尖峰段时削减制冷、释放此前蓄下的冷量缓冲，平段则维持现状；
4. 对制冷功率及其变化速率做限幅，防止调节量超出设备能力；具体而言，制冷功率不得超过额定值的 1.5 倍、温度变化速率不得超过 5℃/h，此即 ASHRAE Class A1 机房推荐的运行限值；
5. 用 RC 热力学方程迭代推算下一步的房间温度（计算中计入 COP 对制冷量的放大，以及冷热气流旁通 bypass 对进风温度的修正——bypass 指部分送风未经机柜直接回流所造成的温度偏差）；
6. **温度安全兜底**：若推算温度高于 27℃ 则追加制冷修正，低于 18℃ 则削减制冷修正，把温度始终拉回安全区间；
7. 对整条温度轨迹校验是否越过温度上下限与速率约束；一旦违规，则按三级逐步放宽后重试——先把目标温度上调 +1℃，再把峰时削减时长缩短 30min，最后两者同时放宽，最多重试 3 次；若仍无法满足约束，则抛出“无可行方案”并如实上报；
8. 全部校验通过后，把生成的预冷计划落库到“预冷计划表”。

**公式**：RC 离散迭代见式 (6-9)、谷段蓄冷上界见式 (6-10)——

$$T(k{+}1)=T(k)+\frac{\Delta t}{C}\left[\,Q_{IT}-Q_{cool}\cdot COP+\frac{T_{amb}-T_{inlet}}{R}\,\right] \qquad\qquad \text{（6-9）}$$

$$Q_{cool}=Q_{IT}+\frac{C\,(T-T_{target})}{\Delta t} \qquad\qquad \text{（6-10）}$$

峰段释放削峰时则反向削减制冷出力，按 $Q_{cool}=\max(Q_{min},\ Q_{IT}-0.5\,C\cdot\text{裕度}/\Delta t)$ 计算（式中“裕度”为当前机房温度距安全上限的余量，系数 0.5 控制冷量释放速率，$Q_{min}$ 为制冷量下限）。

> **图 6-15　预冷 RC 调度与温度安全校验算法流程**
> **配图提示词**：横向算法流程图，常用中文少字。起点 读取热参数 R 和 C 与 COP 与电价。判定 数值稳定性 步长小于两倍 RC（不满足 到 拒绝并提示）。经 逐步循环 五分钟一步 判定电价时段（谷时 到 加大制冷蓄冷 峰时 到 削减制冷释放缓冲 平时 到 维持）。经 功率与速率限幅。经 RC 方程更新温度。判定 温度越界 高于 27 度或低于 18 度（是 到 安全兜底校正回调制冷）。经 轨迹约束校验 温度与速率。判定 有违规（是 到 三级放宽回退 抬高目标温度 经 缩短峰时 经 同时放宽 超过三次 到 无可行方案 否 到 产出预冷计划落库）。用 经 到 产出 连接，不用任何箭头符号。

#### 6.10.6 置信可中断容量 ELCC 折算（图 6-16）

本算法把带有不确定性的各类柔性资源，折算成一个“可保证交付”的申报容量，是把算力等资源聚合后参与虚拟电厂 VPP（Virtual Power Plant，即把分散的可调负荷与储能等聚合成一个可统一调度、对外等效为一座电厂的资源池）的核心算法（创新点④）。

**输入**：各类资源的标称可中断量、其可用率/成功率的概率分布、目标置信水平 $1-\alpha$（即希望申报容量被实际兑现的把握程度），以及由各项安全约束围成的可行域包络。

**步骤**：

1. 先把各类资源的标称可中断量聚合相加（算力、制冷、储能计入，而 UPS 与 IT 这类不可中断的刚性负荷置 0）；
2. **不确定性建模**：为每类资源刻画其能否如约兑现的随机性——算力按作业可被中断的成功率与 checkpoint（运行现场快照，可在中断后从断点续算）余量、储能按 SOC（剩余电量百分比）与 C-rate（充放电倍率，表示相对额定容量的充放电速度）、制冷按温度裕度（裕度小于 2℃ 时禁止转移），且当机房可支撑的热缓冲时间不足 30min 时同样禁止削减制冷功率；
3. 用蒙特卡洛随机抽样反复模拟，得到聚合后可交付容量的经验概率分布；
4. 取该分布的分位数 $C_{conf}=F_S^{-1}(\alpha)$ 作为置信容量（即在目标置信水平下有把握交付的容量），并按 ELCC（Effective Load Carrying Capability，有效载荷承载能力，把含不确定性的容量折算为可保证申报的“置信容量”）方法算出每类资源的边际折算系数 $\beta_i$；
5. 再用 ramp 暂态约束、需量红线、N+1 冗余共同围成的可行域对置信容量做裁剪；**判定分支**：若裁剪后仍低于市场准入门槛，则本期不单独申报，或并入园区层面聚合后再申报；
6. 乘以安全系数（沿用 0.85 量级，留出裕量），并按数据是否充分给出置信标签；**回退**：当数据不足以做概率建模时，退化为确定性口径，仅按保守的 10%~20% 申报；
7. 由于申报涉及结算资金，须经审批后才对外申报，并写入审计记录与版本号留痕。

**公式**：置信容量见式 (6-11)、申报容量见式 (6-12)——

$$C_{conf}=F_S^{-1}(\alpha),\qquad S=\sum_i a_i\,C_i^{nom} \qquad\qquad \text{（6-11）}$$

$$P_{declare}=\min(C_{conf},\,C_{ramp},\,M_{dem},\,C_{N+1})\times k_{safety} \qquad\qquad \text{（6-12）}$$

式 (6-12) 中，$C_{ramp}$、$M_{dem}$、$C_{N+1}$ 分别为上文步骤 5 所述 ramp 暂态约束、需量红线、N+1 冗余三项约束各自围成的容量上界，三项约束与式中三个裁剪项逐一对应；$k_{safety}$ 为安全系数。

> **图 6-16　置信可中断容量 ELCC 折算算法流程（标称量聚合经不确定性建模经分位数求解经安全裁剪到申报容量）**
> **配图提示词**：横向算法流程图，左端输入框列三类资源标称可中断量与各自可用率分布（可中断算力 储能 预冷制冷）并标注 UPS 与 IT 置零。第一块 标称量聚合 经 第二块 为每类资源附可用率分布做不确定性建模 经 第三块 蒙特卡洛抽样得聚合可交付量分布 经 判定菱形 按目标置信水平九成到九成五求分位数得置信容量。随后 用 ramp 暂态与需量红线与冗余可行域做安全裁剪 再乘安全系数零点八五。判定菱形 是否达到市场准入门槛（否 不申报或并入园区聚合，是 到 右端产出框 置信可中断申报容量与各资源折算系数与置信标签）。底部画回退支线 数据不足时退化为保守一成到两成确定性口径。常用中文少字 突出判定分支与数据产出，不用任何箭头符号。

#### 6.10.7 AI 预测—决策—反馈学习闭环（图 6-17）

本机制把“预测—优化决策—执行偏差回收”串成一个能持续自我学习的闭环，使系统随着真实运行数据的积累不断迭代、越用越准。

**输入**：实时计量与各测点（点位）数据、历史上每次的计划值与对应实际值，以及外部气象与电价信号。

**步骤**：

1. **数据守门**：由数据漂移检测模块以 3σ（超过均值正负三倍标准差判为异常）加同区域测点交叉验证的方式，筛除发生漂移（读数偏离正常规律）的点位，只让可信数据进入后续环节；
2. **多源预测**：由多源预测模块给出一天 96 个时点的光伏、风电、负荷、电价、温湿度预测曲线及其置信区间；
3. **决策**：以编排器的 MILP 求解为主、碳感知强化学习 RL 为辅（其奖励函数见式 (6-13)），并用图神经网络 GNN（Graph Neural Network，一种在拓扑图上沿连边传播信息的神经网络）判断各项措施之间的冲突及其沿拓扑的影响传播，最终经仲裁链单一写入调度计划；
4. **判定是否涉钱或触红线**：若涉及结算资金或触及安全红线，则须由操作员发起、管理员审批、并留审计记录后才执行；否则按计划直接下发；
5. **效果采集**：执行后回收计划值与实际值的偏差，用 MAE（平均绝对误差）、MAPE（平均绝对百分比误差）、bias（系统性偏差方向）等指标度量；
6. **反馈学习**：由反馈学习模块按上述偏差、以 0.1 的学习率调整预测修正因子（取值限幅在 0.7~1.3 之间，防止过度修正），机器学习服务模块则对 RL 做在线训练；二者的更新结果回灌到下一轮，形成闭环。 修正因子的更新另设触发与样本门槛：仅当最近 50 条偏差记录的均值满足 $>\pm 5\%$ 时才进行调整，调整量按 $1+\text{学习率}\times\text{偏差}$ 计算；若可用样本不足（少于 10 条）则不作调整，以免被个别噪声样本带偏。

**公式**：碳感知 RL 奖励见式 (6-13)、总协同收益见式 (6-14)——

$$R=w_1\,\text{成本节省}-w_2\,\text{碳排}(e_{MEF}\times E)+w_3\,\text{绿电消纳}-w_4\,\text{制冷越限} \qquad\qquad \text{（6-13）}$$

$$R_{total}=\sum_i R_i-\sum_{i,j}\alpha_{ij}\,\min(R_i,R_j)\,\mathbb{1}_{overlap} \qquad\qquad \text{（6-14）}$$

> **图 6-17　AI 预测—决策—执行—反馈学习闭环**
> **配图提示词**：横向闭环流程图，正式中文文字精简少字。起点 数据守门（漂移检测 3西格玛 加 交叉验证 判定数据可信）；可信 到 多源预测（光伏 风 负荷 电价 温湿度 出96点曲线）；预测 到 决策（编排器 MILP为主 碳感知强化学习为辅 仲裁链单一写入）；决策 经 菱形判定 是否涉钱或触红线（是 到 审批 运维发起 管理员审批 审计留痕 再 到 执行，否 直接 到 执行 下发降载储能预冷）；执行 到 效果采集（计划值与实际值偏差 MAE MAPE bias）；采集 到 反馈学习（按偏差调预测因子 限幅 加 强化学习在线训练）；反馈学习 回到 多源预测 形成闭环。不用任何箭头符号，用 经 到 回到 连接，标审批闸与判定分支；若出现全天候字样统一写 24/7。

## 7. 数据架构与接口

### 7.1 新增数据模型（均带演示标记、数据来源与站点标识三个治理字段）
| 数据表 | 用途 | 关键字段 |
|--------|------|---------|
| 碳因子表 | 碳因子时序 | 边际/平均因子、来源（年度官方/实测/模拟代理） |
| 碳效率历史表 | 碳效率历史 | CUE 双口径、绿电占比、无碳电力逐时匹配率（CFE，即每小时用电与无碳电源的匹配比例）、碳核算方法 |
| 绿证台账表 | 绿证台账 | 证电合一/分离、核销年度、锁定状态、唯一去重 |
| 绿电交易表 | 绿电交易 | 合约结构、绿电溢价、偏差考核、关口计量、结算 |
| 算力作业表 | 算力作业 | 柔性分级、截止时间（deadline）、爬坡约束（ramp，即功率变化速率限制）、冷却方式 |
| 需求响应事件表 | 需求响应事件 | 基线/目标/补偿/结算、关联 VPP 调控 |

### 7.2 扩展既有表
- 光伏系统配置表与储能系统配置表：在原有装机参数的基础上，新增绿电与碳标签，以及 PCS（储能变流器，即直流侧电池与交流电网之间的功率转换装置）、并网点、防孤岛保护、C-rate（电池充放电倍率）、逆变器 kVA 容量与 THD（电流总谐波畸变率）等并网电气参数，从而把发电与储能资产纳入绿电与碳核算口径。
- 可调度设备表：在既有可调度负荷类型之外，新增“算力可调度类型”，使算力作业能够作为一类柔性资源参与调度。
- 调度计划表（逐时段记录各设备的调度动作与功率设定值）：新增唯一约束、计划版本与来源字段，以落实“单写者（single-writer）”治理——同一份调度计划仅允许单一来源写入，从而避免多套系统并发写入而产生冲突。
- 站点表：新增连接方式、绿电语义与站间时延字段，为后续多站点协同预留扩展能力。
- 电价方案表：新增现货价与实时价字段，并关联碳因子，使电价与碳排放能够在同一方案下联动。

### 7.3 外部接口
| 接口 | 用途 | 一期策略 |
|------|------|---------|
| 电力交易中心 / 电网 | 现货/实时电价 | 接入或配置 + 模拟器 |
| 电网/第三方碳计量 | 区域碳因子（边际/平均） | 年度官方因子 + 小时级模拟代理（明确标注） |
| 需求响应 / VPP 平台 | DR 事件、辅助服务 | 接口 + 模拟事件 |
| 国家绿证核发交易系统 | 绿证核销凭证 | 台账对账（凭证号留痕） |
| 算力调度平台（K8s、Slurm、Volcano 等容器编排与高性能计算作业调度系统） | 作业下发 | **预留接口，一期开环（建议+模拟）** |

### 7.4 数据治理
- 所有绿电与碳指标均绑定到具体计量点，且原始计量数据以不可篡改的方式留痕，以支撑 MRV（监测、报告与核查，即对碳与绿电数据进行可追溯记录、定期报告与第三方独立核验的标准流程）及第三方核查。
- 系统设置外部信号降级矩阵：当碳因子、电价、DR（需求响应）信号或算力执行器失效时，按预设规则进行安全降级，回退至基于静态电价的纯电费优化，并仅对外提供只读建议，从而保证外部依赖不可用时核心功能仍可稳定运行。
- 并发写入采用“唯一约束保证幂等 + 乐观锁”的方式（复用系统现有的版本控制范式），以避免多来源同时写入同一记录而造成数据不一致。

> **图 7-1　数据架构与接口（新增表 / 扩展表 / 外部接口）**（🖼️ 预留配图位置）
> **配图提示词**：三栏图——左“新增表（carbon_factors / cue_history / green_certificates / green_trades / compute_workloads / demand_response_events，均带 is_demo + data_source + site_id）”，中“扩展既有表（PVSystemConfig / StorageSystemConfig / DispatchableDevice / DispatchSchedule / Site / pricing_schemes）”，右“外部接口（电力交易中心 / 碳计量 / DR 平台 / 绿证系统 / K8s·Slurm 预留）”；底部横幅“数据治理：计量绑定 + 不可篡改留痕 + 降级矩阵 + 乐观锁”。

## 8. 建设周期与实施计划

### 8.1 总周期
**软件平台建设约 6 个月（3 阶段），感知/计量硬件采购安装并行推进，整体 6–8 个月达到可演示、可试运行。**

### 8.2 阶段计划

| 阶段 | 周期 | 内容（Epic） | 里程碑 |
|------|------|-------------|--------|
| **Phase 1 合规+可视** | 第 1–2 月（约 4–6 周） | Epic 36 绿电碳语义层 + 计量硬件接入 + 绿电/CUE 看板 + **三流可视化原型** | 绿电占比/CUE 可度量、可审计；大屏首版 |
| **Phase 2 协同核心** | 第 2–4 月（约 6–9 周） | Epic 37 算力作业层 + Epic 38 协同编排器（含目标函数重构、MILP 复用、AI 预测/RL） | “算力追绿电”建议态跑通（开环，人工把关）；what-if 仿真 |
| **Phase 3 交易增值** | 第 4–6 月（约 6–9 周） | Epic 39 市场/DR/审批 + Epic 40 绿电直连/绿证 + Epic 41 节能+三流大屏完善+LLM 助手 | 需求响应/绿电交易闭环；三流合一大屏交付；试运行 |

> **DR/调峰收益的档位说明**（与第10.2节/第14.3节口径对齐）：DR/调峰的**参与与收益**在**适中档（Phase 2）即可兑现**——复用第3.1.1节已实现的 VPP 可调容量/收益模型/调控执行，由编排器（Epic 38）驱动；**Epic 39（Phase 3）是在此之上补电力现货市场交易、绿电交易结算与完整审批闭环**，并非 DR 收益的前置条件。

### 8.3 横道示意（周）
```
       月1    月2    月3    月4    月5    月6    月7-8
硬件   ███采购安装调试███
P1     ████████(绿电碳+计量+可视原型)
P2            ██████████(算力层+编排器+AI)
P3                      ██████████(交易+绿证+三流大屏+LLM)
试运行                              ████████(联调/试运行/验收)
```

> **图 8-1　建设周期甘特图（6–8 个月：硬件并行 + Phase 1/2/3）**（上为示意草图，🖼️ 预留正式配图位置）
> **配图提示词**：横道甘特图，时间轴月 1–8；行：硬件采购安装调试（月 1–2）、Phase 1 合规+可视（月 1–2，4–6 周）、Phase 2 协同核心（月 2–4）、Phase 3 交易增值（月 4–6）、联调/试运行/验收（月 6–8）；每阶段末标里程碑（绿电·CUE 可审计 → 建议态跑通 → 交易闭环+三流大屏）。

### 8.4 实施保障
- 本项目沿用团队既有的规范化研发流程组织实施，依次经过产品需求文档（PRD，用以明确建设目标与范围）编制、架构方案在系统总体架构设计文档中的落定、需求向 Epic（按业务域划分的大颗粒任务）与其下 Story（可独立交付的小颗粒任务）的两级拆分，最终进入开发与验证环节；由此保证新建系统与既有 DCIM 平台在工程规范上保持一致。
- 在数据库迁移方面设定统一红线以控制变更风险：所有新增字段一律允许为空并带默认值，并配合对历史数据的回填，确保既有数据不会因表结构新增而失效或报错；与此同时，每个 Epic 对应的迁移脚本均可独立回滚，从而在出现问题时能够按 Epic 粒度逐一撤销变更，而不波及其他模块。

**可量化验收标准**（每项可查：阈值 + 数据来源 + 验证方法）：

| 验收项 | 阈值 | 数据来源 | 验证方法 |
|--------|------|---------|---------|
| 计量点接入 | 四类计量点接入率 100% | 网关/计量平台 | 点表逐一核对 |
| 绿电占比可审计 | 可按计量点核算、与电费单/绿证系统对账误差 ≤±5% | 电网关口计量/光伏并网计量（点位） + 绿证台账 | 月度对账 |
| CUE 可度量 | location/market 双口径每日出值 | CUE（碳利用效率）历史数据（规划新增） | 与计量数据复算 |
| 建议有效率 | Phase 1 ≥80%、Phase 2 ≥85%（系统建议与值班最优操作一致或更优的比例） | 影子运行日志 | 建议 vs 实操比对 |
| 安全约束误触 | 0 次（温度/UPS/N+1/ramp） | 约束校验日志 | 全周期审计 |
| 实测净收益 | ≥ 模型预测的 70% | 电费单/DR 结算/效益报告数据 | Phase 2 影子对比 |
| 人工接管/退回 | 30 秒内退回手动、成功率 100% | 演练记录 | 试运行期演练 |
| 优化器有效性 | 协同 on/off 的 A/B 成本差显著为正 | A/B 测试 | 统计检验 |
| 鲁棒性 | 注入碳因子/电价/传感器失效仍安全降级、无危险调度 | 混沌演练 | 故障注入 |

> **技术指标验收**（对标已验证平台 EnergyHub 的实测能力，可写入合同）：

| 技术指标 | 验收阈值 | 验证方法 |
|---------|---------|---------|
| 数据完整率 | ≥99.5% | 计量平台统计 |
| 采集周期 | 常规 5s、关键设备 1s | 点表配置核验 |
| 数据落库延迟 | 批量 <30s、实时主题 <5s | 端到端计时 |
| REST API P99 延迟 | <500ms | 压力测试 |
| 优化求解时间 | <5min（96 点 MILP） | 求解日志 |
| AI 预测精度（以 MAPE（平均绝对百分比误差）衡量，数值越小越准） | 短期负荷 ≤5%、光伏 ≤12%、日前电价 ≤15% | 离线评估基线 |
| 系统可用性 SLO | 关键 99.9%、核心 99.5%、辅助 99.0%、边缘关键 99.99% | 监控统计 |
| 保电应急切换 | <100ms（边缘本地） | 演练实测 |

## 9. 软硬件投资概算

> **测算基准**：以**济南高新区集成电路产业园区一座智算中心（IT 负荷约 5–10 MW）**为对象。数据为**概算（含低–高区间）**，随规模缩放。**关键利好：园区光伏（远期 420MW、已配约 69.5MW）/储能（规划 110MW/220MWh、已配约 60MW）/冰蓄冷（50MWh）/虚拟电厂，数据中心多数物理能源设施无需自建，可经 VPP 共享对接**，故第9.3节“选配物理设施”在本场景多为复用而非新建，核心投资聚焦软件平台 + 感知计量 + 可视化。

> **单价 / 人月 / ROI 校准来源**：本节软硬件单价、人月强度、运维费率及第10.5节 ROI 对标，已对标 **EnergyHub 平台同类工商业光储充 / 储能 / VPP 项目的实测口径**（经四维对抗审查、含真实电费单与站勘校准的投资测算底稿），凡引用处标注“〔实测口径〕”。**场景差异提示**：同类项目为“光储 EPC（含硬件）+ 充电运营”，本方案为“软件为主、物理设施复用园区资源”，单价与量级可锚定，**回收口径不可直接套用**（差异见第10.5节）。

### 9.1 核心建设投资（软件 + 感知计量 + 可视化）

| 类别 | 内容 | 概算（万元） | 说明 |
|------|------|------------|------|
| **A. 软件平台研发** | Epic 36–41 + AI 模型（预测/RL/LLM）+ 集成测试 | **350 – 550** | 约 60–90 人月；含编排器、三流可视化、AI、审批治理 |
| 　· 绿电碳语义层（Epic 36） | 计量闭环/碳因子/CUE/绿电占比/CFE | 60 – 90 | |
| 　· 算力作业层（Epic 37） | 作业调度/ramp 约束/冷却分流 | 45 – 70 | |
| 　· 协同编排器（Epic 38） | 目标函数重构/MILP 复用/仲裁/运行时（runtime） | 70 – 100 | 核心 |
| 　· 市场交易+审批（Epic 39） | 现货价/DR/绿电交易结算/审批闭环 | 45 – 70 | |
| 　· 绿电直连/绿证（Epic 40） | 源网荷储语义/绿证核销 | 40 – 60 | |
| 　· 节能+三流大屏+LLM（Epic 41） | 自然冷却/液冷/三流可视化/LLM 助手 | 60 – 100 | 可视化重 |
| 　· AI 模型工程 | 多源预测/碳感知强化学习（RL）/图神经网络（GNN）/异常检测 | 30 – 60 | 多为复用扩展 |
| **B. 感知与计量硬件** | 多功能电能表、光伏并网表、储能双向表、IT 分项计量、温湿度/露点传感器、边缘网关 | **80 – 200** | 指标可审计的前提 |
| 　· 关口/分项电能表 | 关口+配电回路+光伏+储能（约 30–80 块） | 10 – 40 | |
| 　· IT 侧分项计量 | 智能 PDU/支路监测 | 45 – 80 | |
| 　· 温湿度/露点传感器 | 约 100–300 点（自然冷却/防结露） | 10 – 40 | |
| 　· 边缘网关/采集 | 多协议网关 | 15 – 40 | |
| **C. 可视化大屏与数字孪生** | LED/拼接大屏 + 三流数字孪生建模 | **60 – 170** | 标志性展示 |
| **D. 平台基础设施** | 应用/DB/Redis 服务器 20–40；AI 训练 GPU 选配 0–100（LLM 走 API，不自建则为 0） | **20 – 140** | 高值仅在自建 GPU 训练时发生 |
| **核心建设投资合计** | | **约 510 – 1060 万元** | 不含物理能源设施 |

> **图 9-1　核心建设投资构成（A 软件 / B 计量 / C 可视 / D 平台）**（🖼️ 预留配图位置）
> **配图提示词**：堆叠条形图或饼图——A 软件平台 350–550 / B 感知计量 80–200 / C 可视化大屏 60–170 / D 平台基础设施 20–140（万元），合计 510–1060；旁注“〔实测口径校准〕物理能源设施另计、园区资源可复用”。

> 注：本表为软件/计量/可视的**全平台分项概算**；第14.3节按建设范围给出**保守/适中/最佳三档选型**（保守取子集、适中为主体、最佳另增闭环执行与物理设施），实际投资按所选档计。
>
> 〔实测口径校准〕同类**多站运营软件底座**产品化一次性授权约 **250–400 万元（车队/集群级）**；本方案 A 项（350–550 万）高于纯产品化授权，因含**新研发**的绿电碳语义层、算力作业层与三流可视化，且**编排器（Epic 38）以“激活 EnergyHub 既有 EMS 已预留的多目标优化权重位 + 复用电侧能量计量/电价/优化既有服务契约”为基线**取人月下限。软件为车队/集群级**一次性投入**，多站点复制时单站软件均摊可降约 **75%**（对标同类 20→100 站由约 ¥15 万/站降至 ¥3–4 万/站），是规模化推广的核心经济性（见第14.4节）。

### 9.2 年度运维与第三方服务

| 类别 | 概算（万元/年） |
|------|---------------|
| 电价/碳因子数据订阅 | 5 – 20 |
| 碳核查 / 绿证咨询 | 10 – 30 |
| 平台运维与迭代 | 30 – 60 |
| **合计** | **约 45 – 110 万元/年** |

### 9.3 选配物理能源设施（按需独立立项，参考单价）

| 设施 | 参考单价 | 典型配置概算 | 说明 |
|------|---------|------------|------|
| 储能 BESS | 约 1.0 – 1.3 元/Wh（系统级）〔实测口径 ¥1.2/Wh〕 | 2 – 5 MWh ≈ 200 – 650 万 | “储能标配”政策；削峰/绿电消纳/DR |
| 分布式光伏 | 约 3 – 4 元/W | 1 MWp ≈ 300 – 400 万 | 自发自用绿电 |
| 液冷改造 | 按机柜/规模 | 视改造范围 | 降 PUE、利于余热回收 |
| 专用蓄冷罐 | 按蓄冷量 | 视需求 | 小时级时移制冷（一期可预留） |

> 物理设施投资大、回收依赖电价/绿电政策，建议结合“源网荷储一体化/绿电直连”专项单独论证；本平台对其**即插即用**（已具备储能/光伏建模与调度能力）。
>
> 〔实测口径〕储能系统级单价约 **¥1.2/Wh**、分布式光伏约 **¥3.5/W**（2025–2026 山东工商业参考）；**2026 年磷酸铁锂储能价格反转上行**（电芯/EPC 环比上涨、供不应求、订单排至 2027），**不应假设近期储能降价来缩短回收**；若自建物理设施，造价按当期市场价校核。

## 10. 经济效益分析

> 概算；逐项标注**收益性质（💰现金流入 / 🟡避免成本 / 🔵软收益不入现金流）**与**可兑现档位（保守/适中/最佳，见第14.3节）**，并扣除运维与 VPP 分成给出**净现金流**。

### 10.1 测算假设（济南高新区集成电路园区智算中心）
- **口径衔接**：第9章投资概算面向 IT 负荷 5–10 MW 同规模类智算中心的平台级建设；本节效益则按 IT 负荷 5 MW 取保守下限口径测算、并随规模线性放大。两节针对同一类园区智算中心，仅效益侧取下限以求稳健，据此推算回收期不会因投资与效益取不同规模而产生口径偏差。
- 基准：IT 负荷约 5MW 的智算中心。**IT 等效利用小时按 6500–7000h（非满载 8000h）→ IT 年用电约 3250–3500 万 kWh**；按 **PUE≈1.4** 折算，**全场（综合）年用电约 4550–4900 万 kWh**，综合电价 **约 0.6 元/kWh（假设值，以实际分时电价为准）**，**年电费约 2730–2940 万元**；规模更大时效益线性放大。
- 园区储能（规划 110MW/220MWh、已配约 60MW）、冰蓄冷 50MWh，并具备虚拟电厂可对接条件（园区光伏远期 420MW、已配约 69.5MW）；**共享园区储能/光伏须按“调用/分成”商务安排**（见第14.2节），其套利/DR 收益已在下表按分成扣除后计入。

### 10.2 直接经济效益（年，已标性质、已扣 VPP 分成）

| 效益来源 | 性质 | 可兑现档 | 保守 | 乐观 | 说明 |
|---------|------|---------|------|------|------|
| 需量电费节省 | 💰现金流 | 保守档起 | 10 万 | 35 万 | 最干净现金流，逐月对账 |
| 峰谷套利/负荷转移（设施侧） | 💰现金流 | 适中档 | 30 万 | 90 万 | 已扣园区共享储能调用/分成（数据中心侧仅留 30–50%） |
| 需求响应/调峰收益 | 💰现金流 | 适中档 | 15 万 | 60 万 | 接入济南高新虚拟电厂，已扣聚合分成；一次调频为远期可选（见第16.5节） |
| 自然冷却 + PUE 节能 | 🟡避免成本 | 适中档 | 20 万 | 70 万 | 济南气候自然冷却小时中等，乐观端已下调 |
| 绿电交易/绿证优化 | 🟡避免成本 | 适中→最佳 | 10 万 | 30 万 | 优化采购、规避偏差考核（少花钱，非创收） |
| 算力时移套利 | 💰现金流 | **最佳档(闭环)** | — | — | 需对接 K8s/Slurm 真下发，建议态不计入 |
| 碳减排 | 🔵软收益 | — | 0 | 0 | 影子价/ESG，不入现金流 |
| **小计（适中档建成后可兑现）** | | | **约 85 万/年** | **约 285 万/年** | 现金流 + 避免成本 |

> **图 10-1　直接经济效益构成与回收（适中档）**（🖼️ 预留配图位置）
> **配图提示词**：左为效益堆叠条——需量优化 10–35 / 峰谷套利 30–90 / DR 调峰 15–60 / 自然冷却+PUE 20–70 / 绿电绿证 10–30（万元/年），合计 85–285；右为回收期对比条——本方案适中档 2.6–4 年（乐观）/ 5–7 年（中性）对比资产口径 4–8 年（见第10.5节）；标注“碳=影子价、不入现金流”。

> 保守档（纯只读）可兑现以**需量优化（10–35 万/年）+ 合规达标**为主；峰谷套利/DR/PUE 等需**适中档**（编排器 + 算力层）建成后方可兑现，故上表小计对应适中档。表中“保守/乐观”指同一（适中）档内的取值**下限/上限**，**非** 第14.3节的三档方案。
>
> **需量电费适用性**〔重要〕：本项目为**智算中心**，执行两部制电价、**需量（容量）电费正常计取**，故“需量电费节省”成立；**不适用**充换电设施“2030 年前免收需量电费”的专项政策（发改综合〔2023〕545 号，仅限经营性集中式充换电设施）——这是本场景相对充电站场景的**有利差异**。实际需量基数与计费制以第16.4节调研电费单确认。

> 上表各效益项并非凭空估计：其文献实证区间（国内外同类项目的实测 / 仿真佐证及出处）已汇总于第6.9.2节，可据以判断本方案济南算例取值的合理与保守。

### 10.3 净收益与投资回收
- 适中档可兑现毛效益 85–285 万/年，扣年运维（45–110 万，随规模配比）→ **净收益约 40–175 万/年**（保守 $\approx 85-45=40$，乐观 $\approx 285-110=175$）。
- **回收期（按适中档投资 450–750 万）**：乐观约 **2.6–4 年**（低投资×高净收益）、中性约 **5–7 年**；保守尾部（高投资×低净收益）可达 **10 年以上**，由合规与示范价值兜底。区间收窄依赖 Phase 1 实测**参数**（负荷/需量/气象/利用率）回填效益**模型**——注意 Phase 1 为纯只读，**套利/DR 等收益本身需在 Phase 2 试运行影子对比中验证**。建议以 8–10 年期 **IRR/NPV** 为最终决策依据（三档见第14.3节）。
- **保守档（150–300 万，纯只读）**：收益以需量优化（10–35 万/年）+ 合规达标为主；因只读、无交易/执行，其运维可压至约 **15–25 万/年**，**净现金流接近打平**——保守档定位为**合规/示范支出（类似合规成本），不以正现金流论证**。
- **合规价值（难量化但关键，决策者最具刚性的必要性来源）**：绿电占比与能耗达标是数据中心新建与扩容的前置门槛——一旦不达标，增量负荷的能评与新建审批可能受阻、在建产能被迫推迟投产或受限，其机会成本（投产延误、产能受限）往往高于直接电费节省，故合规达标是本项目最不可让渡的价值锚点。
- **最佳档增量收益**（算力时移套利、绿电交易）须待 **Phase 2 试运行数据**验证后再单独评估；其能否兑现取决于闭环二期的追加投资，即与 K8s/Slurm 等算力调度平台对接以实现算力作业的真实下发——其中 K8s 指 Kubernetes 容器编排系统、Slurm 为高性能计算作业调度器，二者负责把算力作业排队并分发到服务器执行——以及第16.5节列为远期可选、不计入二期的辅助服务专项。

### 10.4 敏感性
效益对峰谷价差、需量电费占比、DR 补偿、VPP 分成比例、自然冷却小时数、IT 实际利用率高度敏感。**济南属暖温带半湿润，自然冷却小时数不及西部枢纽，第1.3节西部标杆数据不直接外推到济南效益**；最终以第16.4节前期调研的实测参数回填重算为准。

### 10.5 ROI 对标（同类工商业项目，佐证效益区间合理）

> 同一平台（EnergyHub）在同类工商业光储充 / 储能 / VPP 项目的**实测 ROI**（经四维对抗审查、含真实电费单与站勘校准），可**佐证本方案效益区间的合理性**。**口径是关键**：回收期对“投什么”极敏感，下表按**资产 / 软件轻层 / 资本金**三种口径分列，避免裸报误导。

**（a）资产口径（全投资，含硬件 PV+BESS）——最保守、最可信**

| 项目类型〔实测/行业口径〕 | 全投资静态回收 | 10 年 IRR |
|---------|------|------|
| 单站光储充（EnergyHub 实测底稿） | **~7.2 年**（政策窗口前段斜率约 8 年） | ~5–9% |
| 天津光储充示范站（公开对标） | **8.06 年** | ~12% |
| 工商业储能（行业共识） | **4–7 年** | 15–20% |

**（b）软件 / 轻资产口径——与本方案“软件为主 + 物理设施复用园区”最可比**

| 口径 | 回收 | 机理 |
|------|------|------|
| 软件 / EMS 轻层单独〔实测〕 | **~2.5–3 年** | capex 仅软件、零硬件风险（对标场景收益主要来自调度调优；**本方案对应需量优化 + 负荷转移 + PUE 节能**） |
| **本方案适中档**（450–750 万，物理设施复用园区） | **乐观 2.6–4 年 / 中性 5–7 年**（见第10.3节） | 软件为主、不自建 BESS/PV，故归“软件/轻层”档而非资产档 |

**（c）资本金口径（加杠杆，须明示比例否则即虚标）**：20–30% 自有 + 70–80% 融资（@~3.85%）→ 资本金回收 **3–4 年**（公开对标天津资本金回收 3.25 年）。

> **校准结论**：本方案“软件为主、物理设施复用园区资源”的回收最贴近 **（b）软件/轻层口径（~2.5–3 年）**，故第10.3节适中档“乐观 2.6–4 年”**有同源实测项目支撑、合理可信**；若未来自建物理设施，则回收趋向 **（a）资产口径 4–8 年**。**敏感性**：电价为最敏感变量（±20% → IRR ±8–12%），效益高度依赖电价/需量/DR 政策，故第10.3节取保守区间，最终以第16.4节调研实测回填。
> ⚠ **诚实边界**：网传“储能 18 个月 / VPP 12 个月回本、IRR 80%+”多为**资本金口径、含运营服务费的另一口径或样板站 cherry-pick**，**非资产口径**；本送审方案一律采用资产/软件层口径，不引用该类销售口径数字。

### 10.6 虚拟电厂的盈利模式与可参与服务品类

前几节的测算给出了“能省多少、能赚多少”的结论，但要真正说清算电协同“靠什么赚钱”，还须回到其业务逻辑。算电协同之所以成立，根源在于电力系统与数据中心之间存在一种天然的供需互补：电网与电力市场需要能够快速增减的灵活性资源以削峰填谷、消纳新能源并维持系统安全，而数据中心恰好握有可中断的算力作业、储能与制冷三类柔性资源；济南高新虚拟电厂则充当二者之间的聚合与交易中介，把分散的数据中心资源聚合为达到市场准入门槛的可调容量，对外完成申报、中标、调度与结算，再将所得收益按约定比例返还。

由此形成一条清晰的价值链——数据中心提供柔性、虚拟电厂完成聚合与交易、电网与市场支付灵活性对价，三方各取所需。本系统所要解决的核心问题，正是把数据中心这一“沉睡的柔性”识别、量化并安全地转化为可交易的容量，其业务逻辑与资金流向如图 10-2 所示。

需要厘清的是，算电协同的收益并非来自单一渠道，而是由“自用侧降本”与“市场侧获利”两大类、若干个服务品类共同构成，二者性质截然不同：前者是数据中心通过优化自身用电而少付的电费，属避免成本；后者是经虚拟电厂参与电力市场所获得的真实现金流入。各服务品类的收益性质、机理、所需资源、价格口径与可兑现阶段汇总于下表，其收益量级与第10.2节的效益测算逐项对应。

| 服务品类 | 收益性质 | 盈利机理 | 数据中心提供的资源 | 价格口径（山东，待调研核定） | 可兑现阶段 | 对应第10.2节 |
|---|---|---|---|---|---|---|
| 峰谷套利（储能 / 负荷转移） | 现金流／避免成本 | 谷段多用、峰段少用，赚取价差 | 储能 + 可时移负荷 | 峰谷价差约 0.6–0.9 元/kWh | 适中档（建议态） | 峰谷套利 30–90 |
| 算力时移套利（闭环） | 现金流 | 算力直接排入谷段/绿电时段并真实下发 | 可中断算力 | 随分时/现货价 | 最佳档（闭环） | 待实测（见第14.3节） |
| 需量管理 | 现金流（降本） | 削减月度最大需量、降基本电费 | 算力降载 + 储能 + 预冷 | 需量电价约 40 元/kW·月 | 保守档起 | 需量优化 10–35 |
| 需求响应 / 调峰 | 现金流 | 响应电网减载邀约获补偿 | 可中断算力 + 储能 | 电量补偿数元/kWh 或容量补偿 | 适中档（经 VPP） | DR/调峰 15–60 |
| 绿电交易 / 绿证 | 避免成本 | 优化采购、规避偏差考核、满足强制消费 | 用电需求 + 绿电碳语义 | 绿电溢价 / 绿证价 | 适中→最佳 | 绿电绿证 10–30 |
| 力调电费优化 | 避免成本 | 功率因数由 0.9 提升至 0.95 以上免罚 | 无功补偿与调度 | 力调电费奖罚 | 保守档起 | （并入需量侧核算） |
| 辅助服务（调频 / 备用） | 现金流 | 秒级频率支撑、系统备用 | 快速储能（可中断算力达不到秒级） | 调频里程价 / 备用容量价 | 远期可选（见第16.5节） | 不计入一期、二期 |
| 电力现货套利 | 现金流 | 跟随现货分时价优化购电与放电 | 全部柔性资源 | 现货分时价 | 最佳档（闭环） | 待实测（见第14.3节） |

> 说明：上表价格口径以山东电力市场现行规则为参照，具体数值须以第16.4节前期调研的实际电价单、补偿标准与虚拟电厂分成协议为准回填；一次调频等秒级辅助服务因技术门槛高、当前补偿偏低，列为远期可选（见第16.5节），不计入一期与二期收益。

> **图 10-2　算电协同—虚拟电厂业务逻辑与资金流**（见正文）
> **配图提示词**：三方价值链——左“数据中心(提供可中断算力+储能+制冷柔性)”，中“济南高新虚拟电厂(聚合/申报/调度/结算)”，右“电网与电力市场(需求:削峰/绿电消纳/辅助服务)”；资源向右上行、收益向左下行(扣聚合分成30-50%)，并标注三方各自解决的问题(电网缓解尖峰、数据中心降电费且合规、社会降碳)；底部区分“自用降本(留数据中心)”与“市场收益(经VPP分成)”。

### 10.7 价格与效益的计算方法

为使各项收益可核算、可审计、可对账，本节给出每一服务品类的效益计算口径。各式中的电量、功率与价格均取自四类计量点（见第6.1节）与电价、补偿数据源，结算周期与第10.2节的年度口径保持一致。

峰谷套利的收益来自把用电从高价时段移至低价时段，其年收益等于各转移批次的价差收益之和再减去损耗与折旧。其中算力时移近似无损耗，储能则需计入往返效率：

$$R_{\text{峰谷套利}} = \sum_{\text{批次}} \left(\Delta\rho_{\text{峰谷}} \times E_{\text{转移}} \times \eta_{rt}\right) - C_{\text{损耗折旧}} \qquad\qquad \text{（10-1）}$$

（说明：算力时移效率 $\eta_{rt}\approx 1$；储能往返效率约 0.85–0.90。）

需量电费节省来自削减月度最大需量。由于智算中心执行两部制电价、按月最大十五分钟滑动需量计费（区别于充换电设施，详见第10.2节），其年节省等于削减的需量乘以需量电价再乘以十二个月：

$$S_{\text{需量}} = \Delta P_{\text{需量}}\,(\text{kW}) \times \rho_{\text{需量}}\,(\text{元/kW·月}) \times 12 \qquad\qquad \text{（10-2）}$$

（削峰手段：可中断算力降载 + 储能放电 + 预冷错峰；三者叠加但不得击穿申报目标。）

需求响应与调峰收益来自响应电网的减载邀约，按“电量型”或“容量型”两种方式结算，并扣除虚拟电厂的聚合分成：

$$R_{\text{电量型}} = \sum_{\text{次}} \left(P_{\text{响应}}\,(\text{kW}) \times h \times \rho_{\text{补偿}}\,(\text{元/kWh})\right) \times (1 - r_{VPP}) \qquad\qquad \text{（10-3）}$$

$$R_{\text{容量型}} = P_{\text{申报}}\,(\text{kW}) \times \rho_{\text{容量}}\,(\text{元/kW·年}) \times (1 - r_{VPP}) \qquad\qquad \text{（10-4）}$$

（说明：数据中心侧留存约 50%–70%，即聚合方分成约 30%–50%。）

绿电交易与绿证收益主要体现为避免成本与合规价值，其数额等于通过优化绿电采购结构所节省的费用、规避的偏差考核罚款，以及为满足强制消费而核销绿证所对应的合规价值之和；力调电费优化则按功率因数改善后免除的力调罚款计算。

需要诚实说明的是，算力时移套利与电力现货套利属闭环（二期）能力，须在对接算力平台真实下发与取得现货市场准入之后方可计入，一期不预设金额（参见第10.2节与第14.3节）。

将上述各式按第10.1节的测算假设（IT 负荷约 5 MW、综合电价约 0.6 元/kWh、园区资源可共享）代入，即得到第10.2节表中“适中档建成后可兑现毛效益约 85–285 万元/年”的区间；各参数最终以前期调研实测回填后，效益区间据以收窄。

为便于估算，下表汇总各参数的山东电力市场现行参考值。需要说明的是，这些数值随电压等级、年度政策与市场行情波动较大，最终须以第16.4节前期调研取得的实际电价单、补偿标准与交易价格核定。

| 参数 | 山东现行参考值 | 备注（最终以第16.4节调研核定） |
|------|--------------|----------------|
| 峰谷价差 | 约 0.6–0.9 元/kWh | 工商业分时电价尖/峰/谷价差，随电压等级与年度调整 |
| 需量 / 容量电价 | 需量制约 40 元/kW·月，或容量制约 30 元/kVA·月 | 两部制，二选一申报 |
| 需求响应补偿 | 邀约 / 应急型约 3–12 元/kWh，或按容量补偿 | 随响应类型与年度政策波动较大 |
| 电力现货价差 | 日前与实时分时价差（二期适用） | 取得现货市场准入后计入 |
| 绿电溢价 / 绿证 | 绿电溢价约 0.02–0.05 元/kWh；绿证约数元至数十元/张（1 张 = 1 MWh） | 证电合一 / 证电分离 |
| 一次调频（远期） | 独立储能 $\lambda\ge 93\%$ 约 100 元/MW，以考核为主 | 远期可选，详见第16.5节 |

### 10.8 运行与调度机制：收益如何在日常运营中兑现

收益的兑现依赖于一套贯穿“日前—日内—实时—事后”四个时段的闭环运行机制，其业务流程如图 10-3 所示，并与第6.3节编排器的技术决策流程、第15章的运行保障相互衔接。

从业务视角看，这一机制可归结为虚拟电厂的三类典型业务：聚合，即把数据中心的可中断算力、储能与制冷评估为置信可中断容量并对外申报；交易，即在中长期、现货、绿电与辅助服务等市场完成报价、出清与结算（服务品类见第10.6节）；调度，即由编排器统一生成计划、经审批后执行并实时校验安全。三类业务分别在下述四个时段中展开。

在日前阶段，系统基于多源预测（光伏出力、IT 负荷、电价与气象）由编排器生成次日的调度建议，据此向济南高新虚拟电厂申报可调容量与绿电需求，并参与市场出清，确定次日的可响应窗口与中标容量。进入日内，编排器以十五分钟为周期滚动优化，依据实时电价、需求响应事件与系统状态不断修正调度建议；一期采取开环模式，凡涉及执行的建议均须经人工审批（operator 发起、admin 审批）后由值班执行，二期则在试运行验证安全后逐步切换为闭环下发。

在实时执行层面，算力作业的启停限速、储能的充放与预冷的投切都须通过功率升降（ramp）暂态、热约束与需量红线的在线安全校验，并始终保留三十秒内退回手动的人工接管通道（见第15.2节）。

事后阶段，系统按需求响应结算、绿电交易结算与峰谷套利核算完成收益结算与多方对账，生成效果报告，并把实测偏差反馈至预测与优化模型以持续迭代。

由此，算电协同把“预测—申报—调度—执行—结算—学习”串成一个可审计、可回退、可持续改进的运营闭环：技术上由编排器统一决策（见第6.3节），商务上由虚拟电厂完成聚合与结算（见第14章），安全上由分级审批与人工接管兜底（见第15章），从而使前述各服务品类的收益在日常运营中稳定兑现。

> **图 10-3　运行与调度业务流程（日前—日内—实时—事后闭环）**（见正文）
> **配图提示词**：横向四阶段泳道流程——日前(预测→编排器建议→VPP申报→市场出清)、日内(15min滚动优化→响应DR/现货→人工审批)、实时(执行算力/储能/预冷→安全校验→人工接管)、事后(结算→对账→效果报告→反馈学习)；标注角色(编排器/operator/admin/VPP/电网)与“一期开环、二期闭环”。

## 11. 社会与环境效益

| 维度 | 效益 |
|------|------|
| **政策合规** | 绿电占比对齐 80% 红线、满足绿证强制消费与储能标配，保障业务连续与新建审批 |
| **绿色低碳** | 提升绿电消纳、降低 CUE（market-based）；绿电占比达 80% 目标后，年可避免间接排放约 **1.8–2.4 万吨 CO₂**（≈ 综合年用电 4550–4900 万 kWh × 80% × 电网碳因子 0.5–0.6 kgCO₂/kWh；ESG/范围二 market-based 口径，碳因子取华北/山东区域电网值、以官方公布为准，待实测核定） |
| **24/7 CFE 示范** | 对齐 24/7 CFE 的小时级零碳匹配能力（严于 RE100 年度电量匹配口径），契合出口型/跨国 AI 客户需求 |
| **新型电力系统** | 算力作为柔性负荷参与源荷互动、削峰填谷、需求响应，支撑高比例新能源消纳、缓解电网压力 |
| **东数西算支撑** | 促进算力与绿电的时空协同布局，助力西部绿电就地消纳、缓解“弃风弃光” |
| **示范引领** | 形成“可看（三流合一）、可算（双口径碳）、可调（AI 协同）、可审计（计量闭环）”的算电协同示范（建成并经第三方核查后可称标杆），具备复制推广价值 |
| **依托高新区落地** | 接入“济南高新虚拟电厂”（全国典型案例），以算力侧补强园区源网荷储；数据中心余热并入园区水蓄热/热网实现多能互补，形成可复制推广的“算电协同+园区 VPP”样板 |

## 12. 风险与保障措施

| 风险 | 描述 | 保障措施 |
|------|------|---------|
| 目标函数缺维误调度 | 缺制冷/需量项会“正午堆负荷/省电量涨需量” | 编排器先固化多目标函数（全案总开关） |
| 算力/储能暂态安全 | ramp（功率升降）冲击、储能变流器/防孤岛 | ramp 校验 + 储能变流器/并网约束写入代码，经既有“温度感知负荷转移安全校验”复核 |
| 指标不可审计 | 绿电占比/CUE 无计量支撑 | 四类计量点闭环 + 口径声明 + MRV 留痕 |
| 碳/绿电口径不实 | 重复计算（double-counting，即同一度绿电或同一项减排被多处重复计入）、夸大碳收益 | 双口径 CUE + 去重唯一性 + 碳=影子价/ESG 定性 |
| 多栈调度冲突 | 子栈各自产计划 | single-writer + 仲裁优先级链 |
| 涉钱高危操作 | 交易/下发误操作 | 强制审批（operator 发起/admin 审批）+ 审计 |
| 外部数据不可得 | 现货价/小时碳因子缺失 | 降级矩阵；碳因子一期模拟代理并标注 |
| 落地深度被误解 | 算力开环、直连无一次工程 | 诚实边界声明，演示不宣称“已闭环控制” |
| 投资/工期偏差 | 概算性质 | 分阶段建设，Phase 1 快速见效再扩展；迁移可回滚 |
| 绿电占比未达 80% 红线 | 可再生出力不足/绿电采购不到位 | 绿证补购 + 调整采购结构 + 向主管部门报备；可调度（可延迟）算力优先排入绿电时段 |
| 光伏出力失稳/骤变 | 云层遮挡致功率分钟级骤降 | 编排器回退保守模式 + 储能/可中断算力快速平抑，防需量尖峰 |
| 需求响应超时未响应 | admin 不在线致审批拖延 | 预授权快速通道（见第15.5节）；仍超时则计提违约考核、下一次降权并复盘 |
| 标准与接口不成熟 | 会议材料显示算电协同标准体系仍在完善，跨平台接口口径可能变化 | Phase 1 优先做可审计数据底座、接口适配层和版本化契约；闭环控制不绑定未成熟标准，接口变更纳入 Gate 评审 |
| 跨行业协同壁垒 | 电力、算力、数据、园区与市场主体各自目标不同，数据共享和责任边界易扯皮 | 第13章专班牵头签署数据共享、市场接入、收益分成与安全责任协议；重大外部依赖显性列入风险清单 |
| Token 成本收益夸大 | AI Token 成本受电价、GPU 利用率、模型任务、制冷、折旧等共同影响，不能仅按电价差估算 | Token 成本仅作为招商与运营优化指标，需以作业日志、GPU 利用率、电价和制冷能耗实测联算；未实测前不计入主线现金收益 |

## 13. 组织实施与保障机制

### 13.1 组织架构

为统筹政府、园区运营方、数据中心业主、电网公司与济南高新虚拟电厂运营主体五方，建议成立算电协同示范工作专班，由高新区发改或工信部门牵头、数据局与能源部门参与，作为项目推进的常设协调机构，负责重大事项决策、跨方协调与对上汇报。

### 13.2 政企分工

五方在专班框架下各司其职，其职责划分如下表所示。

| 主体 | 职责 |
|------|------|
| 政府（专班） | 政策协调、电网协调、市场结算主体资格争取、示范认定与上报、考核口径对接、（如需）示范引导资金 |
| 园区运营方 | 园区资源（储能/光伏/冰蓄冷/热网）开放与商务、跨园区协调 |
| 数据中心业主 | 建设投资/出资、算力业务配合、数据安全合规 |
| 电网公司 | 计量/并网点/绿电直连配合、市场接入 |
| 虚拟电厂运营主体 | 算力/储能/制冷柔性资源的聚合接入通道与结算分成 |

> **图 13-1　组织架构与政企分工（五方专班）**（见正文）
> **配图提示词**：顶部算电协同示范工作专班（高新区发改/工信牵头），其下五方并列方框——政府、园区运营方、数据中心业主、电网公司、虚拟电厂运营主体，各标核心职责，专班与五方之间用连线。

### 13.3 政府支持事项清单

项目的顺利落地有赖于政府在若干关键环节的协调支持。

- **协调国网济南与山东电力。** 支持绿电直连、并网点接入与分项计量（见第6.1节、第6.6节）。
- **争取结算主体资格。** 将数据中心算力柔性资源纳入山东电力现货与需求响应市场的结算主体资格（见第6.7节），这是需求响应与调峰收益能否真正落袋的前提，也是其中最为关键的一项。
- **争取专项资金与政策。** 争取省级算电协同或虚拟电厂示范专项资金以及绿电交易政策支持。
- **自建储能/光伏配套。** 若需自建储能或光伏，则请协调用地与备案的绿色通道。

### 13.4 与济南高新虚拟电厂的接入机制

本系统与虚拟电厂运营主体之间的关系须事先厘清，包括采取合作接入还是付费接入、数据接口如何开放、聚合收益的分成比例与结算方式等，并在专班框架下签订接入与数据共享协议，从制度上避免后续的政企或企企扯皮。

### 13.5 验收与示范认定及标准输出

在示范认定路径上，建议先申报省级算电协同或虚拟电厂示范，再冲击国家级先行先试。更具长远价值的是标准输出：以本项目为依托沉淀一到两项地方或团体标准，例如《数据中心算力柔性资源参与虚拟电厂技术导则》与《数据中心 24/7 CFE 核算指南》，从而把一个“案例”升格为可供行业复制的“标杆”，实现制度层面的外溢。

## 14. 商业模式与投资回收

### 14.1 出资结构（可组合）
本系统的出资结构可在多种渠道之间灵活组合：既可由数据中心业主以自有资金投入，也可引入国资参股或产业基金以股权方式注资，还可由工程总承包方（EPC）先行垫资建设，或争取财政示范引导资金的支持。综合考虑资金风险与推进节奏，建议第一期（Phase 1）以业主自投或小额财政引导资金启动，先行试水；待成效显现后，再在第二、三期（Phase 2/3）视实际效果引入产业基金，或采用合同能源管理（EMC，即由投资方出资建设、按节费分成逐年回收投入）模式。

### 14.2 产品形态与收费（三选一或组合）
| 模式 | 说明 | 现金流归属 | 适用 |
|------|------|----------|------|
| 软件卖断（License） | 一次性买断 + 年维护 | 节费收益全归业主，投资方靠售价/维护费 | 业主自建自用 |
| EMC 合同能源管理 | 投资方建设、按节费分成 | 节费按比例分成（典型投资方 40–60%、N 年） | 业主不愿先投 |
| SaaS 年费 | 平台订阅 | 节费归业主，平台方收年费 | 多站点/轻资产 |
> **VPP 共享资源商务模型**：储能/光伏/冰蓄冷/VPP 通道为园区第三方资产，数据中心共享需按**调用计费 / 收益分成（典型数据中心侧分 30–50%）/ 容量租赁**安排；第10章收益已按分成后净额计入。**需区分两类分成场景**：本条指数据中心**共享园区第三方资产**（储能/光伏/冰蓄冷）的口径，因资产并非数据中心所有，故数据中心侧分约 30–50%；而当虚拟电厂**聚合数据中心自有柔性资源**（可中断算力、自有储能与制冷）参与需求响应等市场时，数据中心作为资源拥有方留存约 50–70%、聚合方收取约 30–50% 聚合费（见第10.6节、第10.7节）。二者分属不同场景，请勿混淆。

### 14.3 保守 / 适中 / 最佳 三档建设方案
| 档 | 范围 | 投资（万元） | 主要收益 | 回收 | 适用 |
|----|------|------------|---------|------|------|
| **保守档** | Phase 1：绿电碳语义层 + 基础计量 + 三流可视化原型（纯只读、合规+可视） | **约 150–300** | 需量优化（10–35 万/年）+ 合规达标 + 可演示上报 | 经济回收非首要，重合规/示范价值 | 先合规、快出示范、风险最小 |
| **适中档** | 保守档 + 算力作业柔性层 + 协同编排器（建议态）+ 三流大屏（推荐） | **约 450–750** | + 峰谷套利、DR/调峰、PUE 节能（净 40–175 万/年） | 乐观 2.6–4 年、中性 5–7 年、保守尾部偏长 | 跑通算电协同建议态、效益可量化 |
| **最佳档** | 适中档 + 市场交易/绿电直连 + 闭环执行（算力时移）+ 液冷/蓄冷协同 | **约 900–1300（软件/接口/闭环）+ 物理设施另计** | + 算力时移套利、绿电交易（辅助服务列为远期专项，详见第16.5节） | 待实测重算（含物理投资与市场政策） | 全功能标杆、规模化推广母版 |
> 推荐路径：**保守档起步 → 数据验证后升适中档 → 政策/市场成熟后选择性升最佳档**（与第16章分期一致）。
> 第9章的 510–1060 万为软件/计量/可视全平台分项概算；适中档取其主体子集，最佳档在其基础上增加闭环执行与市场/绿电直连接口（上浮至约 900–1300）并另计物理设施。
> 一次调频等更高阶辅助服务为最佳档之上的**远期专项增量**，其技术要求、投资增量与触发时机见第16.5节。

### 14.4 规模化单位经济
软件平台的边际成本随站点数量增加而递减，是规模化盈利的核心逻辑。具体而言，首站投入中包含大量可在后续站点复用的软件模块（如协同编排器、三流合一引擎、AI 模型以及碳与绿电核算等），这些模块一次建成即可移植复用；因此，**第 N 站的边际投入主要集中在现场计量硬件与接口实施上，仅相当于首站投入的 30–50%**。就目标市场而言，本系统可由济南高新区的多个数据中心与园区起步，进而推广至山东全省，最终面向全国“东数西算”枢纽，整体可复制性较强。

## 15. 运行交付与保障

### 15.1 试运行与并行期

新系统上线前必须经历一段试运行。系统先以影子运行的方式纯只读地运行不少于四到八周（跨季节运行效果更佳），将其给出的建议与值班人员的实际操作逐一对比，在确认建议有效率、误报率与安全约束零误触均达标之后，再逐步放开其对预冷、储能等执行链路的驱动。这一过程的底线是绝不允许上线即接管执行。

### 15.2 运行态人工接管

人工接管是必备的安全功能，并纳入本项目安全功能专项的验收范围。系统设有全局的“自动调度暂停”开关，可一键停止编排器写入计划及一切由自动建议驱动的执行，退回纯手动加只读监控的状态；对每一条建议均支持采纳或否决并留痕，对已下发而未执行的计划支持一键撤销或冻结；尤为关键的是，系统保证三十秒内退回纯现有 DCIM 手动运行的应急流程，该流程在试运行期演练并写入应急预案。权限上由 operator 暂停、admin 恢复，全程审计。

> **图 15-1　运行保障与安全机制（上线渐进 + 人工接管 + 安全要点）**（见正文）
> **配图提示词**：上线进度轴 影子运行（纯只读≥4–8 周）→逐步放开→闭环（二期），上方贯穿自动调度暂停开关与 30 秒人工接管，下方四张安全卡片（刚性硬隔离白名单 / 决策可解释 / 传感器保守降级 / DR 预授权通道），右上标双通道隔离防告警疲劳。

### 15.3 告警与通知治理

为防止告警疲劳，系统把两类通道物理隔离：一类是安全告警（温度、UPS、配电等），沿用现有的四级分级与声音通知；另一类是运营提示（绿电、碳、CFE、绿证未达标等），仅在看板与日报中呈现而不打扰值班。新增点位均设阈值与去抖，传感器故障时降级告警，上线首月设置静默与基线期。

### 15.4 责任边界与留痕

系统给出的建议属辅助决策，最终的操作责任沿用现有的手动操作责任体系。为此须明确三类典型场景的责任归属：建议被采纳后出事、建议被否决而损失收益、以及系统漏报而出事。所有采纳、否决、接管与回退操作全程留痕（记录何人、何时、依据为何、结果如何），作为事后追责或免责的依据，并形成书面的《算电协同操作与责任界定》。这一点直接决定了值班人员敢不敢用。

### 15.5 安全运行要点

安全运行建立在四条要点之上。

- **在线与刚性作业的硬隔离白名单。** 在线推理等关键业务在任何情况下（包括需求响应）都不可被降载或迁移，新作业的柔性等级默认按最严的“刚性”对待，须经 operator 确认方可调度，以打标防呆。
- **决策可解释。** 以 MILP 与规则给出的确定性解释（触发的约束、关键数值及与红线的裕度）为权威记录，大语言模型仅承担“翻译成人话”的辅助，界面明确标注“依据以约束与数值为准”。
- **传感器置信度驱动的保守降级。** 当参与安全约束的传感器失效或漂移时，对应区域自动转入最保守模式（不抬送风、不预冷、不降载）并告警。
- **需求响应的时限处理。** 对时限敏感且可逆的响应设置预授权快速通道，允许 operator 在 admin 预设的边界内即时执行、事后审计，以免双人审批拖过响应窗口。

### 15.6 建成后的运营模式

在日常运营中，运行方按现有值班制度运作，主操作台仍以安全监控为核心，算电协同的建议作为可关注的卡片嵌入界面、一经采纳即生成现有工单，而三流大屏则定位于展示、复盘与对外演示。

在运营周期上，编排器以十五分钟为周期在后台滚动给出建议，按月或按季出具绿电占比、CUE、效益与碳报告，虚拟电厂收益按周期结算；与此同时，模型借助实测数据持续学习迭代。具体而言，系统复用现有 DCIM 的效果报告机制（逐条记录每项节能措施的预期收益、实际收益与效果达成率）作为反馈样本，将运营周期内的实测结果回灌至模型，从而在迭代中不断校正建议的准确性。

在运维模式上，可在业主自运维、厂商托管与联合运维之间选择，但均须配套质保期与故障响应 SLA、关键人知识转移，以及分角色培训与考核（未通过者不得单独值守）。

### 15.7 SLA 承诺（可写入合同，对标已验证平台）

> 复用 EnergyHub 既有 SLA 模板（已在工商业项目落地），可直接写入合同：

- **可用性目标（SLO，即服务等级目标）**：关键业务 99.9%（年停机 ≤8.76h）/ 核心 99.5%（≤44h）/ 辅助 99.0%（≤88h）/ 边缘关键 99.99%（≤52min）。
- **响应时间**：REST API P99 ≤500ms；实时推流 ≤5s；保电应急切换 ≤100ms；告警推送 ≤10s。
- **数据质量**：完整率 ≥99.5%；采集至云端可查 ≤30s。
- **AI 预测精度**：短期负荷预测误差（MAPE，即平均绝对百分比误差）≤5%、光伏 ≤12%、日前电价 ≤15%。
- **故障响应**：紧急（Critical）≤30min、高（High）≤2h、中（Medium）≤24h；本地化现场到达 ≤4h。
- **违约赔偿**：低于 SLO 按停机时长折算月服务费；连续 2 月未达 SLO 客户可终止合同；数据丢失另行约定。
- **不可抗力**：自然灾害、电网级故障、政策变化不计入 SLO（但我方尽力协助恢复）。
- **运维过程指标**：MTTR（平均修复时长）Critical ≤4h / High ≤24h；工单按时处置率 ≥95%；月度出具 SLA 达成报表并纳入考核。

**分阶段 SLA 承诺表（对标 EnergyHub 平台产品线分档，按 Phase 选档写入合同）**

| SLA 项 | Phase 1（只读合规） | Phase 2（建议态协同） | Phase 3（闭环执行） |
|--------|--------|--------|--------|
| 核心服务可用性 | 99.5% | 99.9% | 99.9% |
| 安全联锁 / 接管可用性 | —（不下发） | 99.9% | **99.99%** |
| REST API P99 | ≤500ms | ≤500ms | ≤500ms |
| 实时推流 / 告警推送 | ≤5s / ≤10s | ≤5s / ≤10s | ≤5s / ≤10s |
| 控制 / 接管切换 | —（不下发） | 人工接管退回 ≤30s | 安全联锁 ≤100ms（设施侧既有）、接管退回 ≤30s |
| 故障响应值守 | 7×12 | 7×24 | 7×24 |
| 数据完整率 | ≥99.5% | ≥99.5% | ≥99.5% |

> 说明：Phase 1 纯只读，**不承诺控制类时延**；表中“安全联锁 ≤100ms”为**设施侧 UPS/保电与 EnergyHub 边缘安全的既有能力（复用，非本协同软件新增承诺）**；算电协同软件自身的安全承诺是“安全约束 0 误触 + 人工接管退回 ≤30s”，与第8.4节验收、第16.2节门控（Gate）、第15.2节人工接管与第15.5节安全要点一致。分档承诺复用 EnergyHub 已在工商业项目落地的 SLA 模板（SLO 四档：关键 99.9% / 核心 99.5% / 辅助 99.0% / 边缘关键 99.99%）。

## 16. 分期建设与前期调研

### 16.1 为什么必须分期

分期建设出于五方面的考虑。

- **投资风险前置。** 即用最小投入（保守档）先验证效益模型与建议的可信度，再决定是否加大投入。
- **稳妥起见，先只读试水。** 综合政策合规、投资风险与运行安全等考量，本方案主张第一阶段先以只读方式试水、再逐步解锁。
- **开环到闭环的渐进。** 算力执行从“建议加模拟”过渡到“真实下发”，必须经实测验证安全之后再推进。
- **政策与市场资格。** 政策与市场资格（如需求响应结算主体、绿电直连）需逐步落实。
- **效益数字。** 唯有用真实参数回填才可信。

### 16.2 分期与解锁条件（Gate）

三个阶段及其解锁下一阶段的门控条件如下表所示。

| 阶段 | 内容 | 投资 | 解锁下一阶段的条件（Gate） |
|------|------|------|------------------------|
| **Phase 1（保守档）** | 绿电碳语义层 + 四类计量 + 三流可视化原型，**纯只读** | 150–300 万 | 四类计量点接入率 100%、绿电占比/CUE 可按计量核算（对账误差≤±5%）、**建议有效率≥80%**、安全约束 0 误触 |
| **Phase 2（适中档）** | 算力作业层 + 协同编排器（建议态）+ 三流大屏 + 试运行/并行 | +300–450 万（累计 450–750） | 影子运行≥4–8 周且**建议有效率≥85%、安全约束 0 误触**；**实测净收益≥模型预测 70%**；人工接管/退回演练**30 秒退回手动、成功率 100%** |
| **Phase 3（最佳档，选择性）** | 市场交易/绿电直连 + 闭环执行 + 液冷/蓄冷协同 | +450–550 万（软件/接口/闭环，累计 900–1300）+ 物理设施另计 | DR 市场结算资格取得、算力业主签署 SLA/数据安全协议、闭环安全评审通过（专家评审 + 安全约束 0 违反试运行≥4 周） |

> 各 Gate 的“建议有效率/净收益/接管退回”等阈值与验证方法，统一见第8.4节可量化验收标准表。

> **图 16-1　分期建设与 Gate 路线图（保守 → 适中 → 最佳）**（🖼️ 预留配图位置）
> **配图提示词**：横向阶段路线图——Phase 1 保守档（绿电碳+计量+三流原型，纯只读，150–300 万）→〔Gate1：计量 100% / 绿电·CUE 可审计 / 建议有效率≥80% / 安全 0 误触〕→ Phase 2 适中档（算力层+编排器+大屏，450–750 万）→〔Gate2：影子运行≥4–8 周 / 有效率≥85% / 实测净收益≥模型 70% / 接管退回 30s〕→ Phase 3 最佳档（市场交易+绿电直连+闭环，900–1300 万）；每档下方标投资与主要收益。

> 术语对照：**“一期”（开环/建议态）≈ Phase 1+2**；**“二期”（闭环/真下发）≈ Phase 3**；**“保守/适中/最佳档”** 为按建设范围的投资选型（见第14.3节）。三者描述同一演进的不同维度（成熟度/阶段/投资范围）。

### 16.3 建设周期

软件主体的建设约需六个月、分三个阶段推进，感知与计量硬件的采购安装并行展开，整体在六到八个月内达到可演示、可试运行的状态。其中 Phase 1 约四到六周即可产出合规与可视成果，是见效最快的部分；而闭环二期（Phase 3 真实下发）的周期则视试运行结果与算力业主的集成进度另行确定。

### 16.4 前期高新区实地调研（强烈建议，先于详细设计）

> 四方评审一致指出：**园区资源数据需官方台账背书、效益需真实参数**，故详细设计与投资决策之前应完成实地调研。建议由专班组织，历时 2–4 周。

调研内容涵盖电力计量、源网荷储、数据中心与算力、气象资源、政策市场以及商务组织六个板块，其要点如下表所示。

| 板块 | 调研要点 |
|------|---------|
| 电力/计量 | 关口表与分项计量现状及可接入性；分时电价/现货参与资格；110kV 接线与园区联络线；需量申报现状；功率因数/力调 |
| 源网荷储 | 光伏/储能/冰蓄冷/水蓄热的**实际建成 vs 规划、产权与调用权、VPP 共享分成机制**；济南高新虚拟电厂接入接口 |
| 数据中心/算力 | IT 负荷曲线与实际利用率、PUE、制冷形式（风冷/液冷）、UPS/N+1 架构、机房温湿度现状、可中断算力占比、**算力业主配合意愿与数据安全要求**、是否有 K8s/Slurm |
| 气象/资源 | 当地气象年（自然冷却小时/湿球温度）；地热/污水/生物质余热的**消纳侧**（区域供热接入） |
| 政策/市场 | 山东电力市场 DR/调峰补偿口径与**结算主体准入**；绿电绿证交易渠道；省级算电协同/虚拟电厂示范专项；能耗双控/PUE 准入考核口径 |
| 商务/组织 | 投资主体意向、运营主体、政府配套（资金/用地/电网协调）意向、各方诉求与分歧 |
| 标准/接口 | 现有 DCIM、EnergyHub、VPP、算力调度平台的数据字典、接口协议、权限边界、日志留痕、标准符合性；识别需地方/团体标准固化的字段与流程 |
| Token 成本 | AI 作业类型、GPU 利用率、作业可延迟比例、Token 产出计量、作业日志与电耗关联方式；仅在具备实测链路后用于招商与运营优化，不纳入初版现金收益 |

调研的最终产出，是以真实参数回填第10章的效益模型、确定三档方案的选型、形成区分“已建成/在建/规划”的数据来源附件，并据以明确第13章的组织分工与第14章的商业模式。现场可用的逐项采集清单（含优先级、回填第10章的映射关系与数据来源附件模板）见独立文档 `算电协同-济南高新区调研提纲.md`。

### 16.5 远期可选功能：一次调频

一次调频是更高阶的电网辅助服务，本方案将其列为远期可选的增量功能：先在前述分期中建成调峰、需求响应等分钟级能力，待条件成熟后再行增加。

从技术要求看，一次调频须满足 GB/T 40595-2021《并网电源一次调频技术规定及试验导则》的规定，包括秒级响应（有功滞后不超过 1 秒、上升时间不超过 3 秒、调节时间不超过 4 秒）、死区 ±0.033Hz 以及转速不等率等参数符合标准，并须接入 35kV 及以上电压等级、通过涉网测试、与电网调度主站建立快速通信对接；由于可中断算力的升降载响应达不到秒级，一次调频只能以电池储能系统（BESS，Battery Energy Storage System）配合快速功率转换系统（PCS，Power Conversion System，即位于储能电池与电网之间、负责双向变流与功率快速调节的装置）为主实现，算力本身不作为一次调频资源。

从投资增量看，相对核心方案需新增快速频率响应控制器、调度主站对接与专用快速通信通道，完成 35kV 接入与并网点改造及继电保护配置，开展涉网测试与认证，并对既有储能 PCS 的快速频率响应能力进行升级（或新增专用快速储能）。其中控制、接入、通信与测试部分的增量概算约为 100 至 300 万元（不含储能本体）；若需新增或改造快速储能，则与储能本体投资绑定（按兆瓦或兆瓦时计，通常在数百万元级及以上），建议结合储能或绿电直连专项独立立项。

至于“时机成熟”的触发条件，则尤以经济性反转与快速储能就绪两项为前提。

- **经济性反转。** 即山东一次调频辅助服务补偿提高，或建立容量补偿与市场化交易机制（当前独立储能一次调频响应指标 $\lambda\ge 93\%$ 仅约 100 元/MW、且以考核为主，投入产出并不匹配，数据来源为山东电力辅助服务市场现行规则）。
- **快速储能就绪。** 即数据中心侧或可由本系统调度的园区储能（含 PCS 快速频率响应能力）达到可申报规模。
- **接入条件具备。** 即完成 35kV 及以上接入、涉网测试与调度主站通信对接。
- **闭环稳定。** 即 Phase 3 的算电协同闭环执行已安全稳定运行、安全裕度验证充分。
- **VPP 通道成熟。** 即经“济南高新虚拟电厂”取得一次调频辅助服务的聚合资质与通道。

综上，建议将一次调频列入最佳档之上的远期专项，在 Phase 3 闭环稳定之后、依经济性与快速储能两项条件的成熟度择机启动，且启动前须以实测补偿标准与可调容量重新核算投入产出、确认为正后再投。

## 17. 结论与建议

1. **基础好**：现有平台已具备源网荷储调度底座、MILP 优化器、数字孪生与 AI 底座，算电协同建设复用率高、周期短、风险可控。
2. **方向正**：以“绿电优先 + 自然冷却优先 + 需量友好”多目标协同为内核，以三流合一数字孪生（多物理场耦合）与既有 AI 底座为支撑，创新点经重新定位（见第6.9节）——既不浮夸、又有可立课题/发论文/申专利的方法纵深，且严守专业边界、可审计、可落地。
3. **效益清**：全平台分项概算约 510–1060 万元；适中档（450–750 万）可兑现净收益约 40–175 万/年，回收乐观 2.6–4 年、中性 5–7 年，保守尾部偏长由合规/示范价值兜底（见第10章）；保守档 150–300 万以合规与示范为主。
4. **可被四方接受**：补齐组织实施（见第13章）、商业模式与投资回收（见第14章，含保守/适中/最佳三档）、运行交付与保障（见第15章）、分期与前期调研（见第16章）后，政府/投资/技术/运行四方均可签字。
5. **落地路径**：**先做前期调研（见第16.4节）→ 启动 Phase 1 保守档（绿电碳 + 计量 + 三流原型，纯只读）4–6 周出合规可视成果 → 真实数据回填效益 → 按 Gate 升适中/最佳档**；以济南高新区集成电路园区智算中心为母版，接入“济南高新虚拟电厂”，再向园区其他数据中心复制。

> 经确认后，可进入团队既有的规范化研发流程：先编制产品需求文档（PRD）与算电协同架构设计文档，再把建设内容拆分为 6 个大颗粒任务（Epic，编号 36–41）及其下属小颗粒任务（Story），逐项开发验证。

## 附录 A：KPI 指标体系（含目标值与数据来源，便于验收）

| KPI | 目标值 / 口径 | 数据来源 |
|-----|-------------|---------|
| 绿电占比 | ≥80%（合规口径，去重） | 关口计量与光伏并网计量 + 绿电交易/绿证台账 |
| 24/7 CFE 逐时匹配率 | 首年建基线、逐年提升 | CUE历史表的逐时CFE评分 |
| 就地消纳率 / 弃电率 | 逐年优化 | 光伏并网表 + 储能双向表 |
| CUE（location/market 双口径） | market-based 逐年下降 | CUE历史表 |
| PUE / WUE | PUE 年均降 0.01–0.04（见第2.2节/第10.2节，随调研定） | PUE历史表 / CUE历史表 |
| 自然冷却小时数 / 节电量 | 首年建基线 | 室外温湿度 + 制冷电耗 |
| 功率因数 / THD | 力调不罚、THD 达 GB/T 14549 | 关口计量 |
| 可调节负荷比例 / 算力柔性占比 / 作业时移率 | 首年建基线 | 可调设备台账 / 算力作业台账 |
| 电量电费 / 需量电费下降 | 见第10章 | 电费单 / 月度统计台账 |
| DR 可调容量 / 收益 | 形成可申报容量 | 需求响应事件台账 |
| 绿电交易额 / 绿证持有·核销 | 满足 RPS 与 80% | 绿电交易记录 / 绿证台账 |
| 避免排放量（tCO₂, ESG） | 见第11章（约 1.8–2.4 万吨） | CUE历史表 |

> 各 KPI 的**验收阈值与验证方法**见第8.4节可量化验收标准表；目标值中标“随调研定”者，于第16.4节前期调研后确定；上表“数据来源”所列各项对应的具体数据表与字段定义，详见附录B（新增/扩展数据表清单）与附录G（工程实现对照表），便于验收工程师逐项追溯。

## 附录 B：新增/扩展数据表清单
本方案规划新增六张数据表，它们在现有后端代码中尚未建立，须随算电协同层落地时一并创建：`carbon_factors`（碳因子表，存放 MEF/AEF 等碳排放因子）、`cue_history`（CUE 碳利用效率历史表）、`green_certificates`（绿证台账表）、`green_trades`（绿电交易记录表）、`compute_workloads`（算力作业表）与 `demand_response_events`（需求响应事件表）。在既有数据模型基础上扩展的，则包括 `PVSystemConfig`、`StorageSystemConfig`、`DispatchableDevice`、`DispatchSchedule`（即数据库“调度计划表” `dispatch_schedules` 对应的 ORM 模型）、`Site` 与 `pricing_schemes`；换言之，这部分是在已有结构上补充算电协同所需的字段，而非另起炉灶。

按照 Demo 数据隔离约定，上述新表一律附带 `is_demo`、`data_source` 与 `site_id` 三个字段，以便区分演示数据与真实数据，并支持按站点隔离。

## 附录 C：术语
- **算电协同**：算力与电力在时空上的联合优化协同。
- **CUE**：碳利用效率 = 碳排放 / IT 能耗。
- **CFE（24/7）**：逐时零碳能源匹配率。
- **MEF/AEF**：边际/平均碳排放因子（调度用边际、核算用平均）。
- **证电合一/分离**：绿电交易自带绿证 / 绿证单独流转。
- **VPP**：虚拟电厂。
- **DR**：需求响应。
- **PCS**：储能变流器。
- **RPS**：可再生能源消纳责任权重。
- **三流合一**：冷流（制冷/温度）、电流（功率/电量）、碳流（碳排放）在数字孪生上时空对齐联动。

## 附录 D：参考政策与标杆
- 《加快构建新型电力系统行动方案（2024—2027）》（绿电占比 80%）
- 《数据中心绿色低碳发展专项行动计划》（发改委 2024.07）
- 五部门绿证强制消费文件（2025.03）
- 《绿电直连发展通知》（发改能源〔2025〕650 号）
- 中国信通院《算力电力协同发展研究报告（2025）》
- 标杆：乌兰察布中金零碳算力基地 / 克拉玛依光伏算力一体化 / 庆阳东数西算绿电聚合试点

## 附录 E：EnergyHub 平台复用基础（API 契约 / 部署拓扑 / Demo 佐证）

> 本附录佐证第3.2节“电侧基础（EnergyHub）”与第5章双平台架构：电侧能力**已工程化落地、首期已验收**，算电协同层（Epic 36–41）以**复用既有契约与部署底座**为基线（非从零造），是第9章投资取人月下限、第16章周期可控的工程依据。下列为平台技术事实摘要，落地以各契约文件版本为准。

### E.1 可复用 API / 集成契约清单

EnergyHub 已沉淀版本化、评审后的集成契约，算电协同层按下表对接复用：

| 契约 | 内容 | 算电协同复用点 |
|------|------|--------------|
| energy-contract | 能源服务网关 API、遥测读取、聚合事件 DTO | 绿电碳语义层读能耗/遥测、CUE/绿电占比核算 |
| tariff-contract | 电价版本、价格曲线、计算/结算 DTO | 分时/现货电价、力调/需量计费输入 |
| dispatch-ems-contract | 调度与 EMS 的计划/指令/反馈/状态边界 | 编排器“建议→（远期）下发”安全边界、接管退回 |
| runtime-fixtures（优化/AI/安全） | 优化求解器的问题建模规格（problemspec，即优化求解所需的标准化输入描述）、AI 推断、安全边缘运行时夹具 | 编排器多目标优化 problemspec、算力升降载速率（爬坡/降载）安全校验 |
| events / mqtt-topics | Dapr Pub/Sub 主题、云边 MQTT 主题、幂等键 | 跨服务异步、云边遥测/指令 |
| app-ids / gateway-routes / internal-apis / error-codes | 运行时 app-id/端口/健康检查、网关路由、内部 API、统一错误码 | 服务编排与对外暴露口径一致 |

> 既有契约治理规则（本方案沿用）：① 网关为唯一前端入口；② 内部 API 走 `/api/internal/...`、不直接暴露前端；③ 同步默认 Dapr 服务调用、异步默认 Dapr Pub/Sub；④ 跨服务业务载荷与异步事件必须显式带 `TenantId`（多租户隔离）。

### E.2 部署拓扑（已落地，分层可裁剪）

EnergyHub 分层容器化部署（dev/staging 用 Docker Compose、prod 用 K8s），算电协同层在此底座上扩展，**不新建数据栈**：

- **L0 边缘网关（云边解耦）**：**7 种工业协议**（Modbus TCP/RTU、OPC UA、IEC 61850、IEC 104、HTTP REST、MQTT）+ 设备自动发现 + 本地存储（嵌入式库 + WAL）+ 云端失联自治 + 远程在线升级（OTA，具备固件签名校验、差分包增量更新、AB 双分区切换、升级失败自动回滚等能力）。
- **L1 基础设施**：PostgreSQL（多业务库）/ 时序库（遥测）/ Redis / 消息总线 / MQTT Broker（MQTT 5.0 云边）/ 日志 / 分布式追踪。
- **L2 应用服务**：统一网关（反向代理、JWT、限流熔断、WebSocket/SSE 透传）+ 平台（多租户 / RBAC / 哈希链审计）/ 设备 / 资源 / 调度 / 交易 / 结算 / 站点 / 聚合 / AI（负荷/出力/电价预测、异常检测）。
- **L3 前端接入**：React + TS + Vite 的 SPA（控制台），Nginx 反代到网关，支持 SSE 实时推流、双主题、i18n、按钮级权限。
- **L4 可观测性**：OpenTelemetry → 指标/日志/追踪 → 统一看板。
>
> 说明：上述部署底座（统一网关 + 平台/设备/资源/调度/交易/结算/站点/聚合/AI 微服务）即第3.2.2节所列可复用 `mg-*` 模块（`mg-energy`/`mg-tariff`/`mg-optimization`/`mg-ems` 等）的运行与集成环境——契约见 E.1，二者为“底座 + 模块”关系，非两套独立系统。

> 对本方案的意义：① 第7章四类计量点与 IT/光伏/储能遥测可经既有**设备服务 + 边缘网关多协议适配**接入，有现成通道；② 编排器“建议态”的**可审批/可审计/不下发**安全模型复用 调度与 EMS 边界（见第15章）；③ 云边失联自治、OTA、哈希链审计为运行交付（见第15章）提供工程底座。

### E.3 Demo 与可视化佐证

EnergyHub 在工商业微电网 / 光储充 / 虚拟电厂场景已有可运行 Demo 与角色化界面（总控全网总览 / 优化与控制 / 结算报表、单站 SLD 单线图 / EMS 调度规划与执行 / 负荷与安全 / 光储充协同 / 有序充电 / 控制下发闭环、RBAC 角色切换、应急急停等），可作为本方案三流可视化大屏与编排器界面的**成熟度佐证与 UI 母版**，缩短设计期。

> 脱敏：本附录仅引用平台技术事实与公开场景，客户与公司名统一脱敏，对外文档仅以平台名（EnergyHub/DCIM）指代。

## 附录 F：主要参考文献

> 本方案第6章关键技术与第6.9节创新点的学术依据，完整汇编（含每条量化的出处、核实状态与公式推导）见同目录《算电协同-文献研究汇编.md》。主要参考文献如下（其中 [7][11][15][18] 等为支撑性背景文献，未在第6章正文逐条标注）：

**碳感知计算与 24/7 无碳能源（CFE）**
[1] Radovanović A., Koningstein R., et al. Carbon-Aware Computing for Datacenters. *IEEE Transactions on Power Systems*, 2023, 38(2): 1270–1280.
[2] Acun B., Lee J., Gupta U., et al. Carbon Explorer: A Holistic Framework for Designing Carbon Aware Datacenters. *ASPLOS 2023*. DOI:10.1145/3575693.3575754.
[3] Google. 24/7 Carbon-Free Energy: Methodologies and Metrics. 2021.
[4] Sukprasert T., et al. On the Limitations of Carbon-Aware Temporal and Spatial Workload Shifting in the Cloud. *EuroSys 2024*.

**数据中心需求响应与虚拟电厂（VPP）**
[5] Ghatikar G., et al. Demand Response Opportunities and Enabling Technologies for Data Centers: Findings From Field Studies. *LBNL-5763E*, 2012.
[6] Norris T.H., Profeta T., Patino-Echeverri D., et al. Rethinking Load Growth. *Duke Nicholas Institute*, NI R 25-01, 2025.
[7] Türkertakci M.T., Qadrdan M., et al. Data centres as a source of flexibility for power systems. *Energy Reports*, 2025, 13: 3661–3671.
[8] Liu Z., Wierman A., et al. Pricing Data Center Demand Response. *Caltech SMART*.
[9] 北京邮电大学, 紫金山实验室, 等. 算电协同技术白皮书. 2025.

**预冷与蓄冷热力学建模**
[10] Callaway D.S. Tapping the energy storage potential in electric loads to deliver load following and regulation. *Energy Conversion and Management*, 2009, 50(5): 1389–1400.
[11] Mathieu J.L., Koch S., Callaway D.S. State Estimation and Control of Electric Loads to Manage Real-Time Energy Imbalance. *IEEE Trans. Power Systems*, 2013, 28(1): 430–440.
[12] Hao H., Sanandaji B.M., Poolla K., Vincent T.L. Aggregate Flexibility of Thermostatically Controlled Loads. *IEEE Trans. Power Systems*, 2015, 30(1): 189–198.
[13] Yin R., Xu P., Piette M.A., Kiliccote S. Study on Auto-DR and Pre-cooling of Commercial Buildings with Thermal Mass in California. *LBNL*, 2010.
[14] Lukawski M., Tester J., et al. Demand Response for Reducing Coincident Peak Loads in Data Centers. 2019.
[15] Naderi S., Pignatta G., et al. Demand response via pre-cooling and solar pre-cooling: A review. *Energy and Buildings*, 2022, 272: 112340.

**电力碳排放流、边际碳因子与多目标调度**
[16] 周天睿, 康重庆, 徐乾耀, 陈启鑫. 电力系统碳排放流分析理论初探. 电力系统自动化, 2012, 36(7): 38–43.
[17] Kang C., Zhou T., Chen Q., et al. Carbon Emission Flow From Generation to Demand: A Network-Based Model. *IEEE Trans. Smart Grid*, 2015, 6(5): 2386–2394.
[18] Kang C., Zhou T., Chen Q., et al. Carbon Emission Flow in Networks. *Scientific Reports*, 2012, 2: 479.
[19] Siler-Evans K., Azevedo I.L., Morgan M.G. Marginal Emissions Factors for the U.S. Electricity System. *Environmental Science & Technology*, 2012, 46(9): 4742–4748.
[20] Hawkes A.D. Estimating marginal CO2 emissions rates for national electricity systems. *Energy Policy*, 2010, 38(10): 5977–5987.
[21] Zhang J.R., et al. Carbon-Aware Compute–Power Scheduling for AI Data Centers with Microgrid Prosumer Operations. *arXiv:2605.03751*, 2026.
[22] Gao J. Machine Learning Applications for Data Center Optimization. *Google*, 2014.（即业界常引的 DeepMind 2016 “AI Reduces Google Data Centre Cooling Bill by 40%” 博文之技术来源；正文第6.3节/第6.9节标注的“DeepMind 2016”即指此脉络）

**补充文献（见第6.9.2节量化贡献表与第6.2节出处）**
[23] 马磊, 等. 实时电碳因子的园区综合能源系统优化调度. 新疆大学学报(自然科学版), 2025, 42(2): 186–201.
[24] Zapater M., et al. 数据中心服务器与冷却联合控制调度（峰值功率最多 −24%、电费 −6%、不损性能）. *IGSC 2015*.
[25] Aksanli B. Datacenter Peak Power Management with Energy Storage Devices（数据中心储能 colocation 的削峰与调频经济性：LFP 分布式储能峰值预算省 15.5%、21 MW DC 调频约 \$40k/月）. *IEEE Internet Computing*, 2017.
[26] Stadler M., et al. Optimal Deployment of Thermal Energy Storage. *LBNL-6645E*.（冷水蓄冷年电费降 5%–15%）
[27] Riepin I., Brown T., Zavala V.M. Spatio-temporal load shifting for truly clean computing（时空（跨区/跨时）负荷转移以逼近 24/7 无碳电力匹配）. *Advances in Applied Energy*, 2024.
[28] Google. Data Center Demand Response 与 24/7 CFE 进展（整合约 1 GW 数据中心容量为需求响应资源）. *Google Blog*, 2026-03.

> 注：部分二手引述（如国网“全国数据中心可调潜力≈电网灵活资源 15%/30 GW”、阿里×华北电力“省电费 15%、减碳 20%”）来自《算电协同技术白皮书》转引，送审前建议补一手来源；arXiv:2605.03751 为新预印本，其量化为合成算例（相对值）。

## 附录 G：工程实现对照表（功能/算法 → 后端代码模块）

> 为便于工程评审与实现追溯，本附录集中列出正文各功能、算法对应的后端代码落点（文件·关键函数/类·简要职责）。正文已据此移除内联代码标识符以保证可读性，非技术读者可不查阅本附录。状态栏：「已实现」指现有代码已落地，「现成雏形」指已有可运行雏形待适配，「规划」指本期新增/待建。新增与扩展的数据表清单另见附录 B，电侧平台 API 契约与部署拓扑另见附录 E。

### G.1 关键算法代码落点（对应第6.10节及第6.1–6.9节）

| 算法 | 后端代码落点（文件·关键函数/类） | 状态 |
|------|------|------|
| 碳排放流节点碳势计算 CEF（第6.10.1节） | energy_topology.py（能源拓扑与潮流路径）、traced_formula_calculator.py（以 TracedValue/TraceRecord 为底座的指标溯源计算器）；算法框架已具雏形，碳因子一期为模拟/代理输入，碳因子表 carbon_factors 待随算电协同层落地建立（见附录 B），碳流渲染为规划 | 现成雏形 |
| ramp 暂态安全四步校验（第6.10.2节） | load_shift/algorithms/constraint_checker.py（升降载安全约束校验器，字段 max_ramp_rate/required_ramp/is_valid）、datacenter_shift_strategy._calculate_redundancy_constraint（N+1 冗余约束）；四步合一入口 check_compute_ramp_constraint 为一期规划新增 | 现成雏形 |
| 编排器 MILP 滚动优化与五级仲裁（第6.10.3节） | optimizer.py 的 _optimize_milp（主求解，调用 pulp/CBC，求解时限 timeLimit=30s）与 _optimize_heuristic（回退启发式）；仲裁雏形 precool/vpp_dispatch.py；落库 models/energy.py 的 DispatchSchedule（表 dispatch_schedules） | 现成雏形 |
| MEF×COP 反直觉权衡判定（第6.10.4节，创新点③） | 判据计划并入 optimizer.py 目标函数；COP 计算与温度裕度约束见 precool/constraints.py | 规划 |
| 预冷 RC 调度与温度安全校验（第6.10.5节） | precool/scheduler.py：generate_precool_plan（生成计划）、_decide_cooling（时段决策）、_safety_correction（温度安全兜底）、_validate_with_retry（轨迹校验与三级回退）；字段 precool_target_temp/precool_enabled；落库 ORM 模型 PrecoolSchedule | 已实现 |
| 置信可中断容量 ELCC 折算（第6.10.6节，创新点④） | device_regulation_service.py（四安全约束×0.85 安全系数 + 置信度分级）、vpp_calculator.py（新增 ELCC 折算层，输出各资源边际折算系数） | 现成雏形 |
| AI 预测—决策—执行—反馈学习闭环（第6.10.7节） | forecasting.py（多源预测）、drift_detection.py（数据漂移检测）、ml_service.py（强化学习在线训练）、feedback_learning.py（预测修正因子调节）、opportunity_detector.py（机会识别）、suggestion_engine.py（建议生成）；强化学习与图神经网络部分依赖深度学习框架 PyTorch，可选按需加载 | 现成雏形 |
| 风冷动态可转移制冷比例（温度裕度法） | calculate_shiftable_power_for_zone（按温度裕度与热缓冲时间判定安全红线） | 已实现 |
| RC 一阶热力学模型 | thermal_model.py 与 precool/scheduler.py（欧拉显式差分、5min 步长、稳定性硬约束 Δt<2RC） | 已实现 |
| 季节性能效 COP 折算 | _get_seasonal_cop（按室外温度分季节分段折算 COP） | 已实现 |
| 多措施协同收益调整 | ml_service.calculate_adjusted_benefit（按图神经网络耦合系数扣减相互重叠收益） | 已实现 |

### G.2 建设内容功能模块（对应第4、6章）

| 功能 | 后端代码落点 | 状态 |
|------|------|------|
| 能耗聚合 | energy_aggregator.py（按小时/日/月累加聚合电量） | 已实现 |
| 计量数据质量分级 | pue_calculator.py、energy_aggregator.py（质量标志位字段 quality：0 正常/1 不可靠/2 中断；更新时间字段 updated_at 超 300 秒判陈旧） | 已实现 |
| 碳/指标溯源计算器（MRV 报表） | traced_formula_calculator（以 TracedValue/TraceRecord 为底座生成可审计 MRV 报表） | 现成雏形 |
| CUE/PUE 分母口径对齐 | pue_calculator（IT 功率字段 it_power 作为 CUE 与 PUE 共用分母） | 已实现 |
| 开环负荷转移建议与计划生成 | opportunity_finder、shift_plan（标志位 controlCommandIssued=false 标记开环、仅建议并模拟） | 已实现 |
| 作业柔性分类标记 | 常量 NON_SHIFTABLE_DEVICES、布尔字段 is_shiftable、系数 flexibility_factor | 已实现 |
| ramp 稳态负载率约束 | constraint_checker._check_safety_constraints（建议功率字段 suggested_max_shift_power、UPS 安全系数 safety_factor 默认 0.80） | 已实现 |
| N+1 冗余约束 | datacenter_shift_strategy._calculate_redundancy_constraint（升载冗余容量校验） | 已实现 |
| 馈线过流整定校验（预留） | distribution_circuits、字段 circuit_id（校验逻辑尚未实现） | 规划 |
| 需量约束与多目标优化求解 | optimizer.py（需量约束已实现；目标函数现含电量/储能/需量三项，制冷电费项与碳项纳入本期 C4 扩展） | 现成雏形 |
| 一期开环模拟执行 | proposal_executor（按约 95% 成功率模拟推演；计划带标志 controlCommandIssued=false 表示未真正下发控制指令） | 已实现 |
| 预冷精度监控 | accuracy_monitor（每 5min 回填实测温度比对，连续 3 次误差>2℃ 判失准、回退温度裕度法） | 已实现 |
| ASHRAE Class A1 温度红线与预冷约束 | constraints.py（进风 18~27℃、制冷≤1.5 倍额定、温变≤5℃/h） | 已实现 |
| 虚拟电厂收益测算 | vpp_calculator.calc_vpp_revenue（需求响应 + 辅助服务 + 现货套利） | 已实现 |
| 可申报容量测算与关键负荷保护 | device_regulation_service（关键负荷 IT_SERVER/IT_STORAGE/UPS 可调比例置 0，取最严约束×0.85 安全系数） | 已实现 |
| 涉资金高危操作双人审批与结算一致性 | shift_plan_service.approve_plan（状态 PENDING_APPROVAL→APPROVED）、pricing_service（借分布式锁 RedisLock + 审计日志保障一致性与可追溯） | 已实现 |
| 效果监测 | effect_monitoring_service.py（采集计划值与实测值、计算达成率与偏差） | 已实现 |
| 能源拓扑（潮流/桑基骨架） | energy_topology（提供潮流路径与桑基潮流骨架；碳流/CUE 配色渲染为规划） | 现成雏形 |
| 数据漂移检测 | drift_detection.py（3σ 告警、同区测点交叉验证，为数据质量字段 quality 定级） | 已实现 |
| 多源预测 | forecasting（全天 96 时段；缺省以历史模式基线运行；强化学习/图神经网络依赖框架按需加载） | 已实现 |
| 反馈学习 | feedback_learning.py（学习率 0.1、限幅 0.7~1.3、样本<10 不调）、ml_service（强化学习模型在线训练） | 已实现 |
| RBAC 角色权限 | 三角色 admin/operator/viewer（操作员=operator 发起、管理员=admin 审批，全程审计留痕） | 已实现 |

### G.3 EnergyHub/MicroGrid 复用微服务（对应第3.2节）

| 中文名 | 微服务/组件 · 能力 | 状态 |
|------|------|------|
| 能源计量服务 | mg-energy-service（点位映射/读数/聚合/数据质量/成本汇总） | 已实现 |
| 电价服务 | mg-tariff-service（电价版本/价格曲线/成本计算） | 已实现 |
| 资源服务 | mg-resource-service（源网荷储资源与设备拓扑 + VPP 校验） | 已实现 |
| 优化调度服务 | mg-optimization-service（建议态调度计划/规则回退/预留求解器） | 已实现 |
| EMS 服务（干跑） | mg-ems-service（dry-run 意图指令，可审批/拒绝/过期/替代/审计、不下发真实控制） | 已实现 |
| 控制台与本地网关 | mg-web / mg-gateway（React/Vite 控制台 + YARP 本地网关） | 已实现 |
| 推理预测服务（预留扩展位） | ai-inference-py（离线评估基线、多目标特征定义）→ 多源预测内核 | 现成雏形 |
| 优化求解器服务（预留扩展位） | mg-optimization-solver-py（线性最小成本 CPU 基线）→ MILP 求解器内核 | 现成雏形 |
| 优化算法引擎（预留扩展位） | mg-trust-tech-engine（算法目录 + 问题规格 ProblemSpec）→ 编排器进阶寻优 | 现成雏形 |
| 智能适配服务（预留扩展位） | mg-itadn-adapter（AI/知识/AIGC 适配）→ LLM 助手与报告 | 现成雏形 |
| 边缘安全服务（预留扩展位） | mg-safety-edge（边缘安全，关键路径本地+CPU）→ 安全约束与降级 | 现成雏形 |
| 多目标优化口径 | EMS/Optimization 现稳定口径为最小成本（min-cost），预留成本/峰值/碳/VPP 收益四项权重及功率爬坡、需量、审批、幂等键等参数 | 已实现 |

> 注：上表「现成雏形」「预留扩展位」均指电侧 EnergyHub 平台已具备、可经适配复用的能力，其完整 API 契约与部署拓扑见附录 E；新增与扩展的数据表（含 carbon_factors、cue_history 等英文表名与字段）见附录 B。

> 配套文档：`算电协同能力升级方案.md`（V1.2，技术设计与 Epic 拆分）、`算电协同方案-多角色专家评审报告.md`（碳/绿电/电气/暖通/架构评审）、`算电协同建设方案-四方接受度评审.md`（政府/投资/技术/运行四方评审，本 V1.2 据此修订）、`算电协同能力升级方案-审查报告.md`（代码对接审查）。
