深圳市中联创新自控系统有限公司

2016 年 11 月

2015 年 1 月 6 日

数据中心微模块综合监控系统

解决方案

SHOONIS 微模块综合监控系统解决方案

第 2页 共 69页

目 录

第 1 章 系统整体设计...................................................................................................5

1.1 建设目标 .........................................................................................................5

1.2 设计原则 .........................................................................................................6

1.3 设计依据 .........................................................................................................7

1.4 系统安全性 ......................................................................................................8

1.4.1 通讯具备高安全性................................................................................................... 8

1.4.2 设备具有防劫持能力............................................................................................... 8

1.4.3 控制器采用 RTOS 实时操作系统...........................................................................8

1.4.4 数据库具备高安全性............................................................................................... 9

1.5 系统可靠性 ......................................................................................................9

1.5.1 硬件可靠性............................................................................................................... 9

1.5.2 软件可靠性............................................................................................................. 10

1.6 平台软件架构 ................................................................................................ 12

1.7 系统硬件架构 ................................................................................................ 12

第 2 章 动环系统设计................................................................................................. 15

2.1 硬件设备特点 ................................................................................................ 15

2.1.1 1U19 寸机架式安装、方便部署.............................................................................15

2.1.2 不死机的采集主控设备高可靠性......................................................................... 15

2.1.3 2 秒快速采集...........................................................................................................15

2.1.4 数字滤波减少误报................................................................................................. 15

2.1.5 主控设备纯实时 RTOS 操作系统.........................................................................16

2.1.6 底端采集主动上传................................................................................................. 16

2.1.7 服务器和主控都支持智能告警排班..................................................................... 16

2.2 微模块监控设计 ............................................................................................. 16

2.2.1 低压配电监控......................................................................................................... 16

2.2.2 高压直流监控......................................................................................................... 17

2.2.3 配电列头柜监控..................................................................................................... 19

2.2.4 ATS 系统监控..........................................................................................................20

2.2.5 逆变器监控............................................................................................................. 20

2.2.6 蓄电池监控............................................................................................................. 21

2.2.7 列间空调监控......................................................................................................... 22

2.2.8 温湿度监控............................................................................................................. 24

SHOONIS 微模块综合监控系统解决方案

第 3页 共 69页

2.2.9 漏水监控................................................................................................................. 25

2.2.10 消防（极早期 VASDA）监测............................................................................ 26

2.2.11 视频监控设计.......................................................................................................27

2.2.12 门禁管理设计.......................................................................................................29

第 3 章 管理平台功能................................................................................................. 31

3.1 2D 组态、3D 可视化功能................................................................................31

3.1.1 2D 组态功能............................................................................................................31

3.1.2 3D 组态功能............................................................................................................33

3.1.3 平板展示功能......................................................................................................... 33

3.2 设备管理功能 ................................................................................................ 34

3.2.1 统一设备管理......................................................................................................... 34

3.2.2 设备统计功能......................................................................................................... 34

3.2.3 设备自定义搜索功能............................................................................................. 35

3.3 数据管理功能 ................................................................................................ 35

3.3.1 数据查询功能......................................................................................................... 35

3.3.2 数据备份与恢复功能............................................................................................. 35

3.3.3 数据滤波功能......................................................................................................... 36

3.3.4 数据交换功能......................................................................................................... 36

3.3.5 数据汇总功能......................................................................................................... 36

3.4 人员管理功能 ................................................................................................ 37

3.4.1 统一人员管理......................................................................................................... 37

3.4.2 统一权限管理......................................................................................................... 37

3.4.3 强大的授权功能..................................................................................................... 37

3.4.4 灵活的授权管理..................................................................................................... 38

3.4.5 机房出入人员发卡................................................................................................. 39

3.4.6 挂历式的日程表功能............................................................................................. 40

3.5 告警管理功能 ................................................................................................ 40

3.5.1 告警通知管理......................................................................................................... 40

3.5.2 告警处理功能......................................................................................................... 42

3.5.3 告警记录查询......................................................................................................... 44

3.5.4 预警分析功能......................................................................................................... 45

3.5.5 告警抓拍自由绑定功能......................................................................................... 46

3.5.6 视频、图片抓拍功能............................................................................................. 47

SHOONIS 微模块综合监控系统解决方案

第 4页 共 69页

3.5.7 事件查询及抓拍历史图像回放............................................................................. 48

3.6 温度云图功能 ................................................................................................ 49

3.7 容量管理功能 ................................................................................................ 51

3.8 配电管理功能 ................................................................................................ 52

3.9 能耗管理功能 ................................................................................................ 54

3.10 报表管理功能 .............................................................................................. 57

3.11 联动控制功能 .............................................................................................. 58

3.11.1 门禁与视频监控联动...........................................................................................58

3.11.2 消防系统与视频系统的联动控制.......................................................................59

3.11.3 动环系统与视频系统的联动控制.......................................................................60

第 4 章 系统优势介绍................................................................................................. 61

4.1 机房的高可靠性设计 ...................................................................................... 61

4.1.1 高规格设计标准..................................................................................................... 61

4.1.2 严格的操作权限控制............................................................................................. 61

4.1.3 监控中心人员限制................................................................................................. 62

4.2 维护便利性设计 ............................................................................................. 62

4.2.1 ECC 监控中心设计..................................................................................................62

4.2.2 友好的操作界面..................................................................................................... 63

4.2.3 告警派障功能......................................................................................................... 64

4.2.4 告警值班功能......................................................................................................... 65

4.2.5 告警阀值灵活设置................................................................................................. 65

4.2.6 能耗统计分析功能................................................................................................. 65

4.2.7 灾备防护功能......................................................................................................... 66

4.2.8 告警联动功能......................................................................................................... 67

4.2.9 电子地图功能......................................................................................................... 67

4.2.10 报表管理功能.......................................................................................................68

SHOONIS 微模块综合监控系统解决方案

第 5页 共 69页

第 1 章系统整体设计

1.1建设目标

本系统对机房内传统的供配电力设备、数据机房环境、空调设备进行监控，对各被监控

设备进行遥测、遥信等采集，实时监视系统和设备、安保的运行状态，记录和处理相关数据，

及时侦测故障，并作必要的遥控、遥调操作，适时通知人员处理。

本系统对机房内设备的运行环境等进行在线监控，将告警和数据集中传输到监控中心，

进行实时监测显示，同时对各种信息进行综合智能分析，及时对异常环境参数和意外情况进

行报警提示，所有实时数据和报警信息、操作记录都将进行长期记录保存，并可通过联网方

式进行异地查询和管理。

通过本系统的建设将进一步提升系统的智能化水平，通过接入第三方的视频监控平台，

通过先进的信息融合技术和物联网技术，对视频监控、门禁和动力环境监控的各种信息来源

进行融合计算，实现设备运行正常状态监测、异常状态预测、在线智能故障诊断等功能，为

机房信息系统的管理自动化、运行智能化和决策科学化提供有力的数据支撑和技术支持。

动力环境监控系统实现以下功能：

动力设备通过智能数据接口（RS232、RS485、RS422）或者增加采集传感设备接入

动力环境监控系统，实现设备运行正常状态监测、异常状态预测、在线智能故障诊

断等功能。

动力设备及服务器、传输交换设备的工作环境，如温湿度、漏水、消防等环境参量监

测、行间空调监测接入动力环境监控系统，实现数据实时监测、告警阀值设定、告

警预测、告警时结合应急预案采取相应处理策略，确保工作环境处于健康状态，为

设备可靠运行提供有力保障。

实现对机房门禁管理、入侵防盗报警管理、视频监控接入等功能，确保机房的安全防

范，实现远程无人值守管理，节约人力资源。

SHOONIS 微模块综合监控系统解决方案

第 6页 共 69页

监控系统需支持灵活的组网方式，可根据现场提供的资源组建监控网络，支持现场数

据总线（RS485、RS422、RS232 等）、TCP/IP、E1、ADSL、GPRS、3G（EVDO、

HSDA、WCDMA）等方式组网。

对于分散的数据机房，需采用分布式应用、集中监控、统一管理的原则，实现数据机

房无人值守。

1.2设计原则

本数据中心（IDC）机房基于《Data Center Site Infrastructure Tier Standard》的 Tier

3 级标准建设，总体要求：设备与线路冗余，确保机房达到 Tier 3 级标准：可靠性≥99.982%，

年宕机时间≤1.6 小时。

动力环境监控系统采用 “统一前端协议解释、统一编解码标准、统一联网协议、统一控

制协议、统一编号规则、统一设备标注、统一位置标识”的原则，整合各类不同种类的设备、

不同传输方式的网络资源、不同设备的报警信息，实现监控系统的数字化、网络化和智能化。

1、充分利用建设方现有资源进行建设，系统主要考虑采用（现场数据总线、TCP/IP、

E1、ADSL、GPRS、3G，选择具体传输方式）传输路由进行组网。

2、方案具有平滑的扩容和升级能力，以适应建设方业务发展和管理的需要。

3、开放的数据接口，监控系统未来考虑与其他监控系统的互联，或者可接入其它监控系

统。

4、良好的可维护性：一是从组网结构上考虑运维体制可能的变化对监控业务的影响，适

应建设方运维体系的可能的变动；二是选型的设备采用维护工作量较少和易于维护的设备，

最大限度的减少日常运维工作量。

5、系统结构具有很好的稳定性：一是系统某一接点或某一设备的故障不影响其它设备和

系统的正常运行；二是选型设备本身具有较好的稳定性和良好的故障保护功能。

6、系统的先进性：设计的系统和设备能满足现行发布的关于动力设备、环境及视频监控

SHOONIS 微模块综合监控系统解决方案

第 7页 共 69页

系统的全部技术规范和要求，软硬件能方便和可预见的进行扩容，对于本次机房设备监控预

留扩容接口。所选用的系统和设备是目前在国际国内具有领先水平的，能够满足系统长期建

设和发展的需要，以最大限度的保护用户投资。

1.3设计依据

《通信局（站）电源、空调及环境集中监控管理系统》YDT1363-2005；

《中国移动网管技术规范
动力环境集中监控系统规范 C 接口规范》V3.5-2009

《智能建筑设计标准》GB∕T50314-2006

《电子信息系统机房设计规范》GB50174-2008

《电子信息系统机房施工及验收规范》GB50432-2008

《电子计算机场地通用规范》GB/T2887-2011

《供配电系统设计规范》GB50052-2009

《低压配电设计规范》GB50052-2009

《建筑物电子信息系统防雷技术规范》GB50343-2012

《安全防范工程技术规范》GB50348—2004

《视频安防监控数字录像设备要求》GB20815—2006

《建筑防雷设计规范》GB50057-94

《信息安全技术信息系统通用安全技术要求》GB/T20271-2006

《防盗报警中心控制台》GB16572-96

《入侵报警系统技术要求》（GA/T 368-2001）

《出入口控制系统技术要求》（GA/T 394-2002）

《建筑及建筑群综合布线系统工程设计规范》GB/T50311-2000

《建筑设计防火规范》 GB50016-2006

SHOONIS 微模块综合监控系统解决方案

第 8页 共 69页

《火灾自动报警系统设计规范》GB50116-2013

《Data Center Site Infrastructure Tier Standard》Uptime Institute

1.4系统安全性

1.4.1通讯具备高安全性

系统中的各工作站和服务器之间的通讯采用 SSL 进行加密，所有设备和服务器之间的通

讯采用 AES 进行加密，确保系统在网络上通讯的保密性。

1.4.2设备具有防劫持能力

系统中使用的设备必须确保不会被网络上未授权的非法用户劫持和控制，否则未授权的

非法用户劫持并控制相应的门禁控制器后可以任意打开这些门，给机房及机房的安全造成重

大隐患。为此，系统中的所有设备和服务器之间的通讯必须采用唯一的通讯密钥进行加密，

这个通讯密钥必须是每个系统不相同的、唯一的，并且无法查看。同时系统中安装的设备必

须和指定的服务器进行匹配，除了指定的服务器设备不接受任何其他服务器发送的指令。这

样即使是同样厂家的同样软件也不能通过网络接管系统中的任何设备。

备注：目前市面上有些专门开发平台软件的公司通过集成开放底层协议的第三方设备来

实现的综合安防平台，因为涉及到不通厂家之间的协议互联，导致系统中的通讯毫无保密可

言，尤其是涉及到个人信息隐私及机房安全的门禁或安防系统，如果采用这样的系统，就会

使个人信息隐私及机房的安全带来严重的安全隐患。比如：用手提电脑安装一个支持相同协

议的平台软件，就可以接管和控制网络上的任何使用该协议的设备，轻松绕过现场安装的门

禁管理系统或安防系统任意控制那个机房的门开门。

1.4.3控制器采用 RTOS 实时操作系统

底端动环监控采集主设备建议采用非通用嵌入式系统，因为通用操作系统，如

WINDOWS、LINUX 等，其容易受到网络干扰、病毒、黑客攻击，其可执行一段程序、系统

易被破坏，安全性受打击。

本动环监控系统底端设备接入控制器采用 RTOS 实时操作系统，该系统早期为美国军工

SHOONIS 微模块综合监控系统解决方案

第 9页 共 69页

专用嵌入系统，实时性好，不易受病毒攻击，因是非通用系统，网络漏洞少，安全性高。需

专业从事研发人员才能对本系统有所了解，不易受黑客攻击。

1.4.4数据库具备高安全性

因为动力环境监控系统的数据库是数据存储的核心，因此对数据库的访问必须确保通过

服务器上配置的操作权限规则进行管控。否则就可能造成数据泄露或数据被非法修改，给系

统造成安全隐患。

因此要求动力环境监控系统的服务器软件必须配备有完善的操作权限管理机制，数据库

只与服务器软件进行通讯，任何针对数据库的操作和访问都是通过服务器软件进行的，并且

受到服务器上的操作权限规则管控，杜绝任何工作站软件或其他第三方软件对数据库的直接

操作。结构如下：

1.5系统可靠性

1.5.1硬件可靠性

1.5.1.1全工业级设计

由于动力环境监控设备分布的区域和范围广泛，各地域的环境差别很大，所以用于动力

SHOONIS 微模块综合监控系统解决方案

第 10页 共 69页

环境监控的设备必须在各种复杂的环境下可靠性运行。

此动力环境监控设备采用全工业级设计，全端口具备过流、过压保护和防雷保护；设备

具备在-40~85 摄氏度的温度下长时间稳定运行的能力；设备具有防潮防尘能力，门禁控制

器必须有外壳封装，严禁使用裸露的电路板，读卡器要求灌胶封装，确保防潮防水。

1.5.1.2宽电压设计

动力环境监控设备运行现场供电一般是接的市电，为了避免市电的电压浮动而对系统的

稳定性造成影响，系统设备必须采用宽电压设计，如门禁电源交流电压输入范围 AC85~265V

都能正常工作。同时要求门禁控制器和门禁接入控制器在电压在 10~16V 的范围内可以稳定

运行。读卡器在 7~30V 电压范围内能稳定运行。

1.5.2软件可靠性

1.5.2.1软件看门狗设计

系统软件设有看门狗程序，并与服务器操作系统底层绑定，异常服务停止或认为关闭后

自动启动，不影响正常使用。

1.5.2.2全网时钟同步

集控平台实现视频与告警互为联动、视频抓拍功能，实现机房“可视化管理”，但此功能

实现的前提需系统支持联网的设备（包括服务器、操作终端工作站、监控单元）全网时钟同

步功能，只有时钟同步，发生的告警事件才能与视频图像精确对应，真实反映现场当时实际

情况；如果系统不支持全网时钟同步，将产生时钟错位：要么联动抓拍的图像超前、要么图

像滞后，抓拍的意义及效果就无法体现。系统应支持手动校时、自动校时，确保全网设备及

平台系统时钟同步。

1.5.2.3底端告警快速上传

为了能够在监控中心的监控屏幕上实时看到门点产生的报警，以及报警时的实时视频，

及时掌握报警信息，并快速做出处置。因此，要求动力环境监控系统在网络畅通时底端报警

必须在 6 秒内上传至各级服务器（现场服务器、区域服务器、总监控中心服务器），并同时在

SHOONIS 微模块综合监控系统解决方案

第 11页 共 69页

与各级服务器相连的工作站上显示。

1.5.2.4服务器与设备间的数据自动同步

由于动力环境监控系统是一个非常庞大的系统，设备和人员的数量非常庞大，人员信息

和权限的变动非常频繁，因此必须要求服务器和设备间的数据自动同步，而不能采用修改了

人员信息或权限数据后，都要等到设备在线时人工操作进行下载。数据自动同步可以确保在

任何情况下不会出现数据丢失的问题。具体如下：

服务器和设备间的数据自动同步，是指当设备在线时，对于人员的增加、修改、删除，

出入权限的改变，设备参数的修改等实时自动下载到底端设备中；当设备不在线时，对于人

员的增加、修改、删除，出入权限的改变，设备参数的修改等先保存在服务器上，当设备恢

复在线时，上述信息可以自动下载到设备，而不需要人工进行任何操作。

服务器和设备间的数据自动同步，还包括当网络通讯正常时，设备产生的事件记录和告

警记录实时主动上传；当网络中断后，脱机事件记录和告警记录在底端设备中存储，网络恢

复后，自动进行上传，而不需要人工进行任何操作。

1.5.2.5上下级服务器数据同步

由于动力环境监控系统采用分布式应用，集中管理的模式，为了确保在任何情况下（包

括网络通讯不稳定）都可以保证各级服务器上数据的完整性，因此要求上下级服务器具有数

据自动同步功能。

下级服务器与上级服务器之间的数据自动同步功能是指：当网络通讯正常时，对于人员

信息、设备信息、出入权限、设备的事件记录和报警记录由下级服务器实时主动上传至上级

服务器；当网络中断时，下级服务器的人员信息、设备信息、出入权限的任何改变以及设备

的事件记录和告警记录在本地存储，待网络恢复时，下级服务器自动将上述信息上传至上级

服务器，而不需要人工进行任何操作。

SHOONIS 微模块综合监控系统解决方案

第 12页 共 69页

1.6平台软件架构

本监控系统使用 TCP/IP 协议连接所有设备，实现系统全网络化结构，平台软件基于 C/S

结构，支持二次开发，软件已集成 OPC-Server 接口，无缝接入第三方系统平台，具备良好

的开放性，具备良好的扩展功能，大大提升系统的智能化水平。

S80 动力监控系统平台软件是基于 WINDOWS 操作系统上开发的应用软件，采用大型

分布式关系数据库系统 Microsoft SQL Server 为存储数据库。该平台软件类似 WINDOWS

操作风格，操作简单，易于上手。下图为平台软件的系统结构：

1.7系统硬件架构

动环系统的硬件架构采用设备监控单元的方式将各机房分散的动力设备、环境监测设备

通过计算机网络技术实现监控管理。设备监控单元（设备监控接入控制器）采用 19 英寸机柜

上架安装，其采用 TCP/IP 与上位机通信，采用 RS485 接口与现场传感器及执行器进行通信。

设备监控单元（设备监控接入控制器）完成底端采集、底端协议解释，在通信网络正常时，

采用主动上报机制，将发生变化的数值上报给服务器；当发生网络中断时，其负责存储底端

事件及告警。

此种架构设计集成度高、监控内容全面、布线简洁、支持底端告警通知、监控齐全。相

对于采用 TCP/IP 的方式作为智能设备数据传输的方式，此架构成本较低，且布线简洁、可扩

SHOONIS 微模块综合监控系统解决方案

第 13页 共 69页

展性强。

SHOONIS 微模块综合监控系统解决方案

第 14页 共 69页

SHOONIS 微模块综合监控系统解决方案

第 15页 共 69页

第 2 章动环系统设计

2.1硬件设备特点

2.1.1 1U19 寸机架式安装、方便部署

1、设备监控单元（设备监控接入控制器）满足 19 英寸机柜上架安装，其采用 TCP/IP

与上位机通信。

2、配电单元采用上架式的 1U 标准化设计，可提供 12V，24V 两种电源输出，满足各设

备的供电需求，提供了设备供电和接线的便利性。

3、省人力：简单的现场培训，1 个工人就能快速安装。

4、设置省心：监控系统出厂前预设置、上电不用配置可以使用。满足快速布署的要求。

5、产品采用模块化设计，层级架构清晰，可根据故障现象快速定位快速节点。直接插拔

接线端子实现设备更换，不依赖厂家技术人员。

2.1.2 不死机的采集主控设备高可靠性

1、设备监控单元采用双看门狗、双时钟、双电源设计，确保设备在运行中永不死机。

2、控制器端口支持 4KV/2KA 国家 4 类防雷标准；高标准防潮防尘处理；全端口过流、

过压、防反接、防错接保护。高可靠的产品保障，故障率低、维护工作量小。

3、支持监控单元的双机热备功能和底端离线报警技术，网络中断后报警依然可通过底端

设备离线发送，解除报警对平台的依赖性，提升底端设备智能水平，强化系统可靠性。

4、系统采用服务器集群技术构建，拥有高安全的数据备份存储机制。支持故障任务自动

转移分配；支持负载自动均衡，实现任务合理分配并激发系统卓越性能表现。

2.1.3 2 秒快速采集

针对不同的监控设备采用不同的采集频率，每秒最高可达上百次。快速的数据采集机制，

实现设备数据的高精度采集。

2.1.4 数字滤波减少误报

系统支持数字，自动将采集数据中的干拢因素过滤，免除了外界干扰数据被采集后造成

SHOONIS 微模块综合监控系统解决方案

第 16页 共 69页

的系统误报、漏报频发。

2.1.5 主控设备纯实时 RTOS 操作系统

设备监控单元（设备监控接入控制器）采用军工、航天系统专用的嵌入式实时操作系统

RTOS，数据处理速度更快，性能更稳定。

2.1.6 底端采集主动上传

底端接入设备对超出阀值的数据变化进行主动上传，解除频繁上传无用数据占用带宽的

问题。

2.1.7 服务器和主控都支持智能告警排班

不同设备产生的不同类型的告警会通知到对应当值人员，并精准定位到报警类型责任人，

如安保类报警、设备类报警等。

2.2微模块监控设计

2.2.1低压配电监控

根据厂家提供的设备通讯协议接入本动环监控系统，系统能实现对各相电压、电流、有

功功率、无功功率、频率、功率因数、视在功率、有功电度、无功电度 N-PE 电压等

参数进行数据采集，并对以上参数实现阈值告警功能。

系统具备对双路市电输入空开、ATS 上级输入空开、直流母排总输出空开、双组电池

输入空开的开关状态进行监控，并对开关状态带有告警功能。对两组蓄电池的熔丝状

态（共四个）进行状态监控，并带有告警功能。

系统能针对交直流母排监控直流负载总输入电流、直流负载总功率、直流母排正、负极

对地电压、IT 负载直流总功率、IT 负载交流输入总功率、直流母排正负极绝缘状态

监测，并提供告警功能。

支持对配电系统的开关状态进行实时监视，支持定制微模块专用的供/配电系统图，并

能在组态界面上直观的显示开关的合闸或开闸状态。

系统可以对机房供配电参数和开关状态异常设定自动报警，实现电话语音、短信、邮件

SHOONIS 微模块综合监控系统解决方案

第 17页 共 69页

报警、多媒体声音，并且通知值班人员在一定时间没有处理情况下再通知相应的主管

人员。

系统可以对电量仪参数进行历史曲线记录，并可随时查看任意时段的曲线记录。

供配电的监测数据及生成报警形成统计报表，并可按需求查询或打印。

系统支持通过网络远程配置和保存所有监测值告警门限值，告警级别等设置，并可以选

择延时报警功能。

系统界面图如下图所示：

2.2.2高压直流监控

根据厂家提供的设备通讯协议接入本动环监控系统，系统能实现对 HVDC 的模拟量的

监测，主要包括：输入电压、输入电流、输入频率、负载电压、负载电流、负载频率、

旁路电压、旁路电流、旁路频率、逆变器电压、逆变器电流、逆变器频率、各相有功

功率、标称功率、视在功率、负载率、电池备份时间等。

系统能实现对 HVDC 的数字量的监测，主要包括：输出电压超范围，电池工作模式，

旁路工作模式，电池电压高，电池电压低，系统报警，系统暂停，电池电压低报警，

SHOONIS 微模块综合监控系统解决方案

第 18页 共 69页

旁路电压超限，主电压超限，输入空开，熔丝状态，整流模块工作状态（休眠 or 正

常工作 or 关机 or 拔出）等。

系统可查询任一监测对象在任意时间段内的历史变化曲线和历史数据。

系统能实时显示并保存 HVDC 通讯协议所提供的能远程监测的运行参数和各部件状

态。实时判断 HVDC 的部件是否发生报警，当 HVDC 的某部件发生故障或数据越限

时，监控主系统立刻弹出相应的报警提示窗口，同时监控主机发出多媒体声音报警及

自动拨打预设电话（座机或手机）等，实现电话语音报警，通知值班人员或相应的主

管人员。

监控器可以通过网络远程配置和保存所有监测值告警门限值，告警级别等设置，并可以

选择延时报警功能。

系统界面图如下图所示：

SHOONIS 微模块综合监控系统解决方案

第 19页 共 69页

2.2.3配电列头柜监控

交流电源分配列柜简称列头柜，其为各网络机柜提供电源动力支持，集中提供电源管理；

其遥测信号有：主/备路交流三相电压，主/备路交流三相电流，有功功率、无功功率、

视在功率、电度数、支路电流、支路功率等；遥信信号有：主/备路总开关状态，支路

开关告警状态、输出过流，输出电压过高/过低，防雷器故障等。

列头柜界面呈现如下：

SHOONIS 微模块综合监控系统解决方案

第 20页 共 69页

2.2.4ATS 系统监控

双电源自动转换开关（ATS）主要用在紧急供电系统，是将负载电路从一个（常用）电

源自动换接至另一个（备用）电源的开关，以确保重要负荷连续、可靠运行。

微模块对进入的两路市电进行切换保护，在一路市电掉电时，自动切换到另一路市电。

这种市电切换状态会通过 RS485 通信接口，被监控系统采集进行在线式监控

系统能对 ATS 的合闸状态（A 相 or B 相） 、ATS 工作模式监测（手动 or 自动） 、

ATS 是否因为故障导致锁定，不能动作、 并且 ATS 所有状态变化需提供告警

2.2.5UPS 监控

UPS 一般提供 RS485 通信接口，与数据采集单元连接，监控系统通过开发其通信协议，

实时监测各项参数，包括输入电压、输入频率、输出电压、输出电流、输出频率、 电

池电压、电流、剩余容量百分比、剩余后备时间、旁路状态、电池逆变供电状态、UPS

设备部件各项故障状态等，并告警，实现在线监测。

SHOONIS 微模块综合监控系统解决方案

第 21页 共 69页

2.2.6蓄电池监控

系统能实现监测每节单体电池电压、每节电池内阻、电池电流、电池表面温度；电池总

电压、总充放电流等参数监测，并进行电池组中落后电池的预测。

系统能对电池组总电压和总充放电流进行历史曲线记录，并可随时查看任意时段的曲线

记录。

系统实时在线监测电池组的单体电压、单体内阻、电池组电流、电池表面温度等参数，

对电池组中存在的潜在故障进行早期预报及维护，彻底杜绝了因电池组故障造成的“瘫

机”事故发生，提高了不间断电源系统安全运行的可靠性，保证了机房设备的运行安

全。当电池发生故障或数据越限时，监控主系统立刻弹出相应的报警提示窗口，同时

监控主机发出多媒体声音报警及自动拨打预设电话（座机或手机），实现电话语音报警，

通知值班人员或相应的主管人员。

监控器可以通过网络远程配置和保存所有监测值告警门限值，告警级别等设置，并可以

选择延时报警功能。

系统界面图如下图所示：

SHOONIS 微模块综合监控系统解决方案

第 22页 共 69页

2.2.7列间空调监控

根据厂家提供的设备通讯协议接入本动环监控系统，系统能实现对制冷空调运行参数的

监测，主要包括：送风温度、回风温度、送风湿度、盘管进水温度、出水温度、风机

转速、水阀开度、温度设定值、湿度设定值、空调运行状态、风机运转状态、气流动

故障、过滤器堵塞、制冷失效报警、开关机状态、风机故障状态、冷凝水泵故障状态、

漏水状态、冷凝水位过高、滤网维护时间到、风机维护时间到、水阀维护时间到等。

能对空调的空调双路供电状态监测、双路供电输入功率、空调总功率进行监测；

系统可查询任一监测对象在任意时间段内的历史变化曲线和历史数据。

系统能实时显示并保存各空调通讯协议所提供的能远程监测的运行参数、各部件状态及

报警情况。报警时，可通过主界面报警闪动窗口中相应颜色的改变来分辨报警，同时

系统将发出多媒体声音报警，自动拨打预设电话，实现电话语音报警，系统带有通知

值班人员在一定时间没有处理情况下再通知相应的主管人员功能。

系统支持通过网络远程配置和保存所有监测值告警门限值，告警级别等设置，并可以选

择延时报警功能。

系统界面图如下图所示：

SHOONIS 微模块综合监控系统解决方案

第 23页 共 69页

SHOONIS 微模块综合监控系统解决方案

第 24页 共 69页

2.2.8温湿度监控

单个机柜安装 3 个温度传感器，用于测量气流场温度变化，机柜温湿度：在每个机柜安

装 3 个温湿度传感器，在机柜冷通道侧安装 2 个，在机柜热通道侧安装 1 个，安

装位置选择风速均匀处，并且位置可以调节。实时采集负载机柜当前热排风温度，形

成温度云图准确定位机房热点区域，为机柜 IT 微环境监测提供数据。

能实时显示（组态图方式）并记录每个温湿度传感器所检测到的室内温度与湿度的数值，

显示短时间段内的变化情况曲线图。温湿度变送器可设定每个温湿度传感器的温度与

湿度的上限与下限值(包括预警与报警)。当任意一个温湿度传感器检测到的数据超过设

定的上限或下限时，系统立刻弹出相应的报警提示窗口，实现电话语音、短信、邮件、

多媒体声音报警，系统带有通知值班人员在一定时间没有处理情况下再通知相应的主

管人员功能。

系统界面图如下图所示：

SHOONIS 微模块综合监控系统解决方案

第 25页 共 69页

2.2.9漏水监控

在微模块底端布放二套线式非定位漏水探测器，分别位于冷水分配单元底下和整个微模

块的底下，漏水线缆感检测点经过微模块冷热通道的下部。

能实时显示并记录漏水线缆感应到的漏水状态，以及漏水探头本身的故障状态。

当发生漏水现象时，感应线缆感应到某处有漏水事件发生，系统将即刻响应，弹出相应

的报警提示窗口，可从组态图上线缆的颜色变化来判断报警的发生；同时，现场值班

室还将通过多媒体声音报警，并自动拨号通知相关人员前来处理。本系统对漏水事件

的发生，系统将弹出相应区的报警，能定位漏水的具体位置或漏水的区域。

系统界面图如下图所示：

SHOONIS 微模块综合监控系统解决方案

第 26页 共 69页

2.2.10消防（极早期 VASDA）监测

系统能直接采集消防火探管系统提供的消防报警信号，并在监控界面上直观地显示当前

机房的消防情况。

当有火警信号时，系统应给出最高级别的报警。系统立刻弹出相应的报警窗口，与门禁

系统联动，打开所有的门禁锁，同时打开微模块的天窗。同时实现电话语音、短信、

邮件、多媒体声音报警，系统带有通知值班人员在一定时间没有处理情况下再通知相

应的主管人员功能。

系统界面图如下图所示：

SHOONIS 微模块综合监控系统解决方案

第 27页 共 69页

2.2.11视频监控设计

在微模块内部和外部共设置 4 个网络红外半球摄像机，用于监控微模块机房内部和外部

的情况，要求不少于 720P 的分辨率。

视频监控的 NVR 可通过 TCP/IP 方式接入本动环监控系统，可实现基于网络的视频实

时调阅、历史查阅、视频控制等功能。可接入主流品牌的 NVR，如：海康威视、大

华。可免费提供接入标准接口文本协议，第三方厂家可按此接口实现视频接入服务

系统支持单独视频上墙显示功能，支持多画面（1、4、9、16、36）分屏显示，各个显

示的摄像机图像大小及位置任意调整；支持摄像机图面轮巡功能，自由设定轮巡时间

时隔；支持摄像机区域分组功能，不同区域的摄像机图像可在同一个区域集中显示。

当发生报警时，视频显示窗口自动弹出报警点的电子地图及绑定的一个或者多个视频

图像，并提示报警的内容信息，同步支持动画、静态图文应急预案显示功能。

门禁、入侵报警、动力监控、环境监控子系统与视频监控子系统互为联动，联动基于

TCP/IP 上的联动，监控平台支持门禁及报警事件（如合法刷卡、暴力入侵、门开超

SHOONIS 微模块综合监控系统解决方案

第 28页 共 69页

时、火警事件等）进行视频联动，对产生事件的区域摄像机进行抓拍，抓拍实时图片

及抓拍事件前（不低于 3 秒）及事件后（不低于 10 秒）的视频图像，并与相应的事

件绑定，便于快速按事件类型快速检索，要求事件视频图片、视频流、事件内容同屏

显示。所抓拍的图片及视频流存储于后台抓拍服务器，不随 NVR 的硬盘周期性覆盖

而丢失，要求存储时间不低于一年，作为 NVR 存储周期的有效延长及补充。

视频监控系统应具备抓拍联动自由绑定功能，可以设置当发生什么样的告警或事件时需

要抓拍，用于抓拍的摄像头是哪些，是抓拍图片还是抓拍视频或是两者都要抓拍，同

时可以设置抓拍告警或事件发生前多少秒到后多少秒的视频。

视频监控系统应与电子地图相结合，实现在监控中心的电子地图上实时调阅查看。系统

可以随时查询某个门禁点或区域告警信息、开门事件，并且可以随时回放这些事件或

告警发生时的视频或抓拍图片。可根据区域、发生的事件类型、时间等条件进行筛选，

并可通过双击列表中的事件，调阅抓拍记录的相关视频。可在图控界面中，查询某个

门的刷卡记录，并且从刷卡记录中调取关联的刷卡抓拍的图片及视频流，并可定位刷

卡时间点快速从 NVR 查询历史视频，进行完速的视频复核。

视频监控录像记录保存时间不少于 30 天，支持移动侦测功能，并需要具有回放查询功

能。

系统界面图如下图所示：

SHOONIS 微模块综合监控系统解决方案

第 29页 共 69页

2.2.12门禁管理设计

单个微模块通道 2 个门采用单向刷卡认证，出门按按钮方式；门内设置紧急按钮，当紧

急按钮按下时，自动切断门锁电源，释放门禁控制。

系统实时监控微模块通道门的状态，记录门禁认证信息，同时监控刷卡人身份，包括个

人身份信息及现场图像，管理者在电脑前可轻松辨识通行者的身份，监控实时开关状

态；门禁系统支持脱机运行，并具备监控中心远程开门功能。

系统可以设定微模块门禁在不同的时间段采用不同的开门模式，如要求上班的时间（8：

00~18：00）采用刷卡进出即可，而到了下班时间段或节假日时间段，门禁的进出

模式自动切换为：多卡认证模式。此功能在门禁控制器脱机情况下仍然起效，不受网

络通信影响。


系统可以设定微模块门禁采用证件绑定的开门模式，实行证件有效期与机房门禁的绑

定认证，如微模块设备上电，需持有电工上岗证的操作人员才能进出，但电工上岗证

有年审要求，如未按时年审，过了年审期后，门禁系统将拒绝操作人员进入微模块机

SHOONIS 微模块综合监控系统解决方案

第 30页 共 69页

房；但操作人员其它门禁的进出权限不受此证件过期影响，仍可出入其它门点。此功

能在门禁控制器脱机情况下仍然起效，不受网络通信影响。

为了更好的使用门禁系统，有效的提醒现场人员按正常的使用流程来进行操作，避免因

为人员疏忽而降低了系统的安全性，系统的设计微模块门点现场具备语音提示功能。

具体如下：在微模块的门点配置语音模块，对现场发生的事件进行相应的语音提示。

动力环境监控系统可以通过工作站软件设定发生不同事件或者告警时播放不同的语

音，这些语音素材可以通过平台下载到底端控制器上，确保即使在门禁控制器与平台

脱机时也能进行语音播报。如：正常刷卡时播放 “合法开门，请进”，门未关好时播

放“门未关好，请关门”，非法入侵时播放“非法进入，请立即离开，平台已报警”。

为了节省日常机房运行费用，系统可以设定门禁与微模块灯光联动功能，可实现合法刷

卡撤防，并且自动联动开灯；多次刷卡布防，并且自动联运关灯；

SHOONIS 微模块综合监控系统解决方案

第 31页 共 69页

第 3 章管理平台功能

3.12D 组态、3D 可视化功能

本系统对各类区域、设备绘制相关的电子地图，可结合 CAD 图纸进行编制，完成各类设备

点值显示、设备状态显示、报警状态等直观显示功能。系统能直观显示防区位置、报警动态

等，便于保安人员及时赶到事发现场及时处理。

系统支持 GIS 地图，自定义编制电子地图显示，支持根据现场绘制 2D 平面图、3D 电子

地图、3D 实景图；并且支持 3D 自动巡检功能，以及 3D 电子地图、3D 全景图的伸缩、旋转

功能。以及支持在电子地图调阅各设备状态、参数以及控制、关联的视频监控系统进行远程

视频巡检和复核，以及在电子地图查询门点刷卡记录、抓拍记录。

3.1.1 2D 组态功能

系统支持在 2D 电子地图上通过组组态式自由编辑。

SHOONIS 微模块综合监控系统解决方案

第 32页 共 69页

系统支持在 2D 电子地图进行图控操作，会关联相关设备，并显示其相关参数。

SHOONIS 微模块综合监控系统解决方案

第 33页 共 69页

3.1.2 3D 组态功能

系统支持 3D 全景电子地图显示：平台支持通过六张立方体图导入机房某点的全景，实现

全景电子地图的显示，支持图层上的编辑，联动设置等。同时 3D 电子地图可以完成电子巡检

功能。

3.1.3 平板展示功能

系统支持平板显示，在微模块上嵌入平板设备，在微模块本地即可快带查看各监控设备

SHOONIS 微模块综合监控系统解决方案

第 34页 共 69页

的参数和状态。

3.2设备管理功能

3.2.1统一设备管理

通过开发集成及自集成，集控平台收集各个子系统底端设备工作状态，对设备进行统一

的管理：设备掉线（网络中断）、设备故障（设备损坏）、设备升级（设备软/硬件升级、更换）、

设备完好率统计、故障时长统计、各类设备告警量统计等。

统一对设备进行管理，如：设备数据配置统一导入导出，设备参数统一设置，告警联动

条件统一管理及规划，设备图控单元统一管理等。

3.2.2设备统计功能

本系统支持对各级服务器基础数据统计功能，如区域数量、人员数量、设备数量、采集

信号点数量等。

SHOONIS 微模块综合监控系统解决方案

第 35页 共 69页

3.2.3设备自定义搜索功能

本动力环境监控系统的查询工作站有一个强大的自定义搜索功能，可以根据设备名称等

信息进行模糊查询，快速找到自己想要的资料。通过对某项或多项信息的选择，可以作为查

找人员的过滤条件，方便的查找到需要的人员信息；而无需分别打开多个报表来查看不同的

信息。

3.3数据管理功能

3.3.1数据查询功能

1、实时数据：系统应能够监控到相关设备的实时状态及参数，经授权验证后可供查询，

打印。

2、历史数据：系统将历史数据被保存在数据库中，经过授权后可供统计，查询，打印。

历史数据不能修改，确保系统数据安全。历史数据保留时间大于一年。

3.3.2数据备份与恢复功能

1、数据备份与恢复：提供实时和历史数据的备份与恢复手段，支持在软件设置自动备份

SHOONIS 微模块综合监控系统解决方案

第 36页 共 69页

数据，可设置自动备份的时间计划任务。

2、离线数据管理：当监控单元与服务器通信异常时，监控单元支持脱机运行，并在本地

保存相关数据，通信恢复时，自动上报离线时的相关历史数据；当底端发生报警时，监控单

元设备支持通过电话模块，以电话语音的方式通知责任人，语音播报告警具体内容；并采用

多级责任人机制，确保告警通知到位：当第一级责任人电话未能接通，可根据设置拨打次数

及周期时间，自动拨打第二级责任人，如此类推，直到告警通知受理；告警通知功能支持对

责任人排班管理，以上功能不受网络中断影响。

3.3.3数据滤波功能

系统可自定义更新区间范围，对于采集的数值在区间范围内变化的则不上传给服务器，

只有在区间范围外的数值才会主动上传给服务器，以节省带宽资源和降低服务器硬盘频繁的

读写率。

3.3.4数据交换功能

动环监控系统作为一个专用的系统，其可能涉及到与第三方系统进行数据交换，本系统

充分预留了数据交换的接口，目前提供以下方式与第三方进行通信：

1、标准 OPC 接口

系统提供国际标准的 OPC-Server 服务，符合 OPC 相关通信协议，第三方系统遵循 OPC

协议进行数据对接。

2、数据交换工作站

本系统特设有数据交换工作站，通过数据交换工作站支持离线导出功能及在线数据通信

接口，便于与第三方业务系统进行数据交换，具体的数据交换内容可根据实际需求进行协商

定制；同样，第三方系统亦可通过数据交换工作站实现数据对接，接入到本动力环境监控系

统中，进行集中管理。

3.3.5数据汇总功能

动力环境监控系统作为一个大平台，具备数据汇总功能，能满足在总监控中心、区域监

SHOONIS 微模块综合监控系统解决方案

第 37页 共 69页

控中心、现场监控中心内进行机房人员进出轨迹查询、设备工作状态实时查看及历史数据看

功能，统计等功能。

3.4人员管理功能

3.4.1统一人员管理

系统涉及到人员管理，如：机房门禁出入人员、设备维护人员、值守人员、访客管理、

人员均汇总到同一的数据库，可做到人员信息共享，避免重复录入，减少管理混乱问题。可

在集控平台上对人员门禁进出权限、接警排班进行统一的管理。

3.4.2统一权限管理

系统支持统一的权限管理功能，如系统登录操作员权限管理、门禁系统人员出入权限管

理、入侵报警布撤防权限管理、告警派障日程表权限。

系统操作记录：系统对所有操作者所进行的系统操作均作详细的操作记录，包括操作人、

所操作的设备、操作内容、操作时间及操作者登录、退出系统的时间等，操作记录可以以报

表的形式进行打印，以供查询之用。

3.4.3强大的授权功能

人员和机房可以任意分组，人员可以按管理机房分组，同一机房的人员属于同一个机楼

人员组，这样我们就可以通过授权指定哪个机楼人员组的人可以进入哪个机房；同一个人可

以属于多个机房人员组，既可以让他进入这个机房也可以让他进入另外的机房，既可以让他

进入这个村或小区也可以让他进入另外的村或小区，快速实现出入权限授权管理，而不需要

一个人一个人进行设置。同时人员发生居住位置变动的时候，只需要将该人员从一个机房人

员组移动到另外一个机房人员组即可快速实现出入权限的变更。这样的授权模式对于门禁授

权非常的便利，系统越大越能体现其优势。

SHOONIS 微模块综合监控系统解决方案

第 38页 共 69页

3.4.4灵活的授权管理

本动力环境监控系统可根据人员组进行授权，避免对人一个一个授权的繁琐操作，而且

对于动环系统中已授权的工作人员因调动岗位发生变化可灵活将其授权进行转移，无需重将

其资料删除再重新录入授权。授权方式以拖拉方式进行，操作方便、简洁、易学易懂。如下

图：

SHOONIS 微模块综合监控系统解决方案

第 39页 共 69页

3.4.5机房出入人员发卡

动力环境监控系统使用 IC 卡进行发卡授权，可通过以下方式进行发卡：

1、选择一张系统中未使用的卡

系统软件有记忆功能，所有在读卡器上刷过的卡都记录在后台服务器中，通过这种方式

便于选择一张系统中未使用的卡作为用户的新卡，不与现有的卡冲突，这个功能在调测阶段

使用很为便捷。

2、门发卡

系统软件支持任意门点读卡器作为一台发卡机，在读卡器上能将卡片的卡号读取，作为

发卡卡号用，这种方式操作简单，不用转用发卡机，省成本。系统联网后，可支持远程发卡

操作。（管理人员在中心，现场门点需求发卡时，可在门点读卡器上操作）

3、发卡机发卡

一般监控中心都配置发卡终端（专用发卡机），在监控中心完成发卡工作，效率高，针

对性强。

SHOONIS 微模块综合监控系统解决方案

第 40页 共 69页

4、批量发卡

针对特殊用途，快速批量发卡工作，可制定起始卡号、发卡数量等。亦可作为预发卡用，

如下图批量预发卡 100 张。

3.4.6挂历式的日程表功能

动力环境监控系统提供“挂历式”的日程表可快速定义允许开门的日期和时间段，对不

同的日期类型可以定义成不同的开门时间段，可自定义多个日程表，且针对不同的人员使用

不同的日程表。

3.5告警管理功能

3.5.1告警通知管理

1、系统支持按照不同的告警类型（如一般告警、重要告警、紧急告警）等，设置不同的

显示颜色和告警提醒声音；并可根据不同监控对象告警事件而划分不同的告警方式。

SHOONIS 微模块综合监控系统解决方案

第 41页 共 69页

2、系统具备自定义告警功能，可设定告警触发阀值、告警名称、告警联动控制、告警语

音文件、告警通知等，并能实现将既定的告警信息下载至控制器，实现脱机告警联动功能。

3、告警事件的阀值可自定义，点值数据变化不超出阀值，则不上报数据，减少网络带宽

流量。

4、系统中，由于设备众多，系统产生的事件也较为庞大，系统应能根据告警/事件的紧

急程度设置不同的告警/事件提醒方式，使得系统的管理更加灵活，充分发挥技防优势同时也

SHOONIS 微模块综合监控系统解决方案

第 42页 共 69页

要提高了人防效率。

具体功能如下：

文字提醒：系统具有基本的告警/事件文字提醒功能，并能根据不同的告警设置不同的颜

色，用于更好的向管理人员示警。

声音提醒：系统能针对不同的告警/事件绑定不同的语音文件，当系统产生告警/事件时，

值班室能播放绑定的语音文件以提醒值班人员快速处理警情。

平台确认：系统在产生不是特别紧急的情况时，可以通过告警弹窗的方式通知到值班室，

由值班室通过输入账号密码确认后结束告警，如在设定时间内，值班人员未能处理警情则可

通过其他方式将告警通知到其他人员。

以上的告警通知功能均需要能自由组合，可以单一方式通知，也可以多种方式同时通知。

3.5.2告警处理功能

1.告警过滤功能：系统能对不需要做出反应的告警进行相应的过滤，过滤条件可以根据

场地、设备、监控信号量等由用户进行设置。

SHOONIS 微模块综合监控系统解决方案

第 43页 共 69页

2.告警屏蔽功能：系统能自动屏蔽由其它告警引起的非主要告警的功能，只呈现主要告

警；当场地或设备处于工程状态时，设定屏蔽后告警信息不上传；当多地点、多设备、多事

件并发时，不应丢失告警信息，告警信息准确率可达到 100%。

3.告警延时设定功能：系统具有当告警在延时的范围内消除时，将不上送告警，告警延

时时间可由自由用户设定。

SHOONIS 微模块综合监控系统解决方案

第 44页 共 69页

4.底端告警功能：智能数据采集单元具有底端告警的能力。当有线网络中断后报警依然

可通过底端短信报警模块离线发送，解除报警对平台的依赖性。柴油机部分配置了底端报警

模块。

5.告警自动清除功能：系统具有告警确认和告警自动清除功能。当告警结束时，系统平

台会自动确认，并且平台支持手动和自动清除告警信息，只展现未处理告警。同时，所有告

警会自动保存备查。

3.5.3告警记录查询

系统会自动记录每一条告警的详细信息，信息包括告警时间、告警级别、设备位置、告

警事件的内容等，并提供处理每条告警记录的信息录入功能，录入信息包括处理时间、处理

人、处理方法、处理结果等。

SHOONIS 微模块综合监控系统解决方案

第 45页 共 69页

3.5.4预警分析功能

系统可以通过对异常数据进行分析并分类统计，可输出统计报表提供给相关人员。根据

不同的告警事件（如设备故障、告警等），提供不同的告警预案，以方便管理人员效率性的解

决告警问题。

当现场产生告警事件（如火警）时，监控中心实时在拼接大屏的电子地图定位出报警点

位置坐标直观显示报警点与报警内容（不同颜色标注不同等级的告警事件）、语音播放通知，

以及同步联动视频监控自动弹出现场实时视频进行远程复核，并可自动弹出火警的告警预案

（可以是动画模式/静态模式）让值守人员有条理进行应急处理，更可以以邮件、短信或电话

方式通知相关责任人；在此过程中还会对报警事件进行联动抓拍存储历史视频录像，通过时

间与事件和视频绑定以便后期快速查询追溯。

SHOONIS 微模块综合监控系统解决方案

第 46页 共 69页

3.5.5告警抓拍自由绑定功能

动力环境监控系统可以设置当发生什么样的告警或事件时需要抓拍，用于抓拍的摄像头

是哪些，是抓拍图片还是抓拍视频或是两者都要抓拍，同时可以设置抓拍告警或事件发生前

多少秒到后多少秒的视频，如下图所示：

抓拍条件设置后，进行抓拍参数设置，如下图所示，绑定联网 DVR 的任意通道摄像机，

可抓拍图片及视频流，可根据实际需求，如提前 10 秒进行视频流抓拍，提取事件前 10 秒及

SHOONIS 微模块综合监控系统解决方案

第 47页 共 69页

后 10 秒的一段视频流，并与事件互为绑定，存储于后台抓拍服务器中。

这种抓拍方式，可过滤 90%前端无用视频图像，抓拍存储于后台，后台抓拍服务器可

配置大容量硬盘，可作为 DVR 存储周期有效扩展及补充。

3.5.6视频、图片抓拍功能

动力环境监控系统通过抓拍服务器实现视频和图片抓拍，当门点发生事件（比说正常刷

卡、非法刷卡、胁迫开门、暴力入侵开门超时等等）时，抓拍服务器实现现场图像和视频的

实时抓拍，并进行存储，提供事件追溯依据。

SHOONIS 微模块综合监控系统解决方案

第 48页 共 69页

绑定视频实时查看：

3.5.7事件查询及抓拍历史图像回放

通过动力环境监控系统可以随时查询某个门或几个门的事件、告警信息，并且可以随时

回放这些事件或告警发生时的视频或抓拍图片。可根据门、发生的事件等条件进行筛选。如

SHOONIS 微模块综合监控系统解决方案

第 49页 共 69页

下图：

并可通过双击列表中的事件，调阅抓拍记录的相关视频、门禁历史记录信息，如下图示：

3.6温度云图功能

系统支持 2D、3D 温度云图功能，可在电子地图中标识机房或者微模块内部温度云图展

示，能够直观的了解当前机房温度状态，精准定位过热设备位置。并且，系统支持温度云图

SHOONIS 微模块综合监控系统解决方案

第 50页 共 69页

的屏幕录像，了解机房内温度历史变化。综合管理平台能够结合制冷系统和 IT 设备运行耗电

情况进行综合数据分析，为整个机房的能耗分配提供数据支持。

系统支持界面内对温度云图 360 度旋转操作查看不同角度的查看，同时支持对机房温度

云图的水平和竖直的平面切割展示，直观展示某一列机柜通道，或者某高度的温度状况。

SHOONIS 微模块综合监控系统解决方案

第 51页 共 69页

3.7容量管理功能

系统能够实时统计各服务器机柜空间占用情况，并能够展示机柜内各类 IT 设备所占 U 位

信息；

系统能够实时统计各服务器机柜，配套设备柜用电量，并结合柜内设备的额定功率、实

测电流以及额定容量来直观展示使用及空闲占比情况；

系统能够实时统计耗电设备与空调制冷量的占比，直观展示冷量使用及空闲占比情况；

系统能够进行设备上下架管理，结合机柜空间、电力、历史温度以及机房制冷，搜索和

推荐最佳位置；

同时，综合管理平台能够结合资产管理的采集数据进行统计分析，综合提供数据中心内

机柜空间、电力、制冷等容量信息统计分析数据，并以图形化界面展现，提高数据中心的能

耗使用效率，进一步增强数据中心的投入产出比。

SHOONIS 微模块综合监控系统解决方案

第 52页 共 69页

3.8配电管理功能

系统具有供配电管理功能，能够通过组态的方式实现数据中心配电系统的展示，对整个

配电架构有一个仿真的展示。系统支持分级展示，每个层级内可以用不同的颜色表示电路的

不同状态。系统提供供电线路、断电线路、未监测线路、遗留线路、备用线路等电路状态。

SHOONIS 微模块综合监控系统解决方案

第 53页 共 69页

系统具有上下游追寻功能。当配电设备或开关故障时，系统可以自动分析故障影响设施，

在一个供电路由中某设备可以向上和向下追寻供电源头和供电负载，即可追寻上游相应配电、

变压器、高压及市电路由，向下可追寻供电负载、电源列头柜及数据机架。同时，可以形成

报表并可打印导出，以便管理方便使用。

系统提供配电仿真功能，能够对数据中心配电线路负载状况进行分析。当底端负载发生

变化，系统可以模拟出各个数据中心的供配电线路复核情况，更好的帮助监管人员预判电路

SHOONIS 微模块综合监控系统解决方案

第 54页 共 69页

健康状况；并对过载状况发出告警信息，并后台记录过载设备，过载大小和发生时间备查。

系统对各层级获取的底端信息进行分析，判断出潜在风险，提前采取措施规避。

3.9能耗管理功能

系统为用户提供了全面细致的数据中心运行指标动态展示模块。在管理平台用组态模块

实现 PUE、 CLF、PLF、ALF、温度、能耗等数据的动态实时展示，并形成阶段时间数据报表。

并可按要求提供楼基础设施信息，上一日 PUE、CLF、PLF、ALF 值、PUE、CLF、PLF、ALF 趋

势曲线、IDC 机房平均温度、大楼能耗曲线，以及大楼能耗结构等报表和展示模块。

SHOONIS 微模块综合监控系统解决方案

第 55页 共 69页

SHOONIS 微模块综合监控系统解决方案

第 56页 共 69页

SHOONIS 微模块综合监控系统解决方案

第 57页 共 69页

3.10报表管理功能

系统将所保存的历史数据、操作记录、事件日志生成各种报表进行管理，可按用户的选

择条件和定义的字段形成报表，显示或排序。

2、报表类型要求从时间特点上可分为日报表、月报表、年报表、实时值报表、时间段报

表，从报表的格式上可分为记录型表格报表、随意型表格报表、曲线、饼图、柱状图等报表。

按时间段分的报表类型：

日报表：报表中包含某一天发生的记录，或者是对某一天的数据进行统计，用户在查阅

该类报表前在时间输入部分只需要输入年、月、日部分。

月报表：报表中包含某月发生的记录，或者是对某月的数据进行统计，用户在查阅该类

报表前在时间输入部分只需要输入年、月份。

年报表：报表中包含某年发生的记录，或者是对某年的数据进行统计，用户在查阅该类

报表前在时间输入部分只需要输入年份。

时间段报表：报表中包含查询开始时间和查询结束时间之间发生的记录，或者是对该时

间内的数据进行统计，在查阅报表前用户需要给出该报表数据的起始、结束时间（精确到秒）。

实时值报表：取指定设备信号当前的实时数据的报表。

按报表格式的分类：

记录型表格报表：这是最常见的报表格式，用户可以对报表结果进行排序处理，从而获

SHOONIS 微模块综合监控系统解决方案

第 58页 共 69页

取更多的信息。

随意型表格报表：在统计分析时非常有用，可以对统计数据进行不同时期的纵向比较和

不同对象之间的横向比较。

曲线报表：该报表绘制二维曲线，可以直观地反映监控设备或测点在某段时间的变化趋

势。

饼图、柱状图报表：从这两类报表中可以直观地获取对比信息，如对设备告警的统计分

析柱状图报表中，你可以直观地知道哪类设备的告警次数频繁。

系统可以提供如下报表：

1、告警信息统计表
2、设备报警类型总数量报表3、空调用电量报表

4、设备用电查询
5、智能设备统计报表
6、其他（市电照明）用电量报表

7、设备数据查询
8、电能统计报表
9、温湿度变化报表

10、PUE 值变化率
11、列头柜查询报表
12、蓄电池数据报表

13、电池放电次数统计报表 14、UPS 查询报表
15、用电量汇总报表

16、开关跳闸次数统计
17、消防报警统计报表
18、市电主输入报表

19、历史数据日报表
20、市电中断统计报表
21、负载报表

22、交流信号日统计报表
23、UPS 告警报表
24、机房运行情况报表

25、直流信号日统计报表
26、UPS 中断告警报表
27、告警信息统计表

28、短信统计记录日报表
29、发动机启动告警报表
30、机房温湿度曲线图

31、温湿度信号日统计报表 32、温度告警报表
33、多设备数据查询

34、点值分类查询报表
35、湿度告警报表
36、设备数据查询

37、点值增量查询报表
38、空调告警报表
39、自定义告警记录报表

40、点值筛选报表
41、市电输入用电量报表
42、设备告警统计日报表

43、PUE 数据报表
44、UPS 输入端用电量报表 45、系统告警记录日报表

46、PUE 数据报表（功率）
47、UPS 输出端用电量报表 48、信号告警统计日报表

3.11联动控制功能

3.11.1门禁与视频监控联动

门禁系统可与视频监控系统进行联动，实现人员进出或者门的开关都要进行图片及视频

的抓拍，要查看每个人员的进出情况，包括进出时间、进出时的图片与视频，抓拍的资料均

由后台存储。此功能方便日后事件追溯、取证。

SHOONIS 微模块综合监控系统解决方案

第 59页 共 69页

3.11.2消防系统与视频系统的联动控制

数据中心的消防监控是极其重要的，消防安全不容忽视。当发生火灾的时候，警号会响

起，火警可联动现场门自动打开，并且发出信号给管理中心，管理中心可以做出相应的处理。

当现场发生消防告警时，系统可以根据发生告警的地点联动相应的摄像头，在监控中心

的监控屏幕显示现场画面，并通过发送短信、电话、邮件等给对应的值班人员。

SHOONIS 微模块综合监控系统解决方案

第 60页 共 69页

3.11.3动环系统与视频系统的联动控制

系统联动控制支持输出开关量动作、模拟量动作、数值量动作、语音文件播放动作、视

频联动、电话短信通知，并且在网络中断的情况下均能良好的执行既定的联动动作，以满足

多元化联动要求。

系统发生动环告警时，系统会联动视频系统，弹出告警位置的实时视频。

SHOONIS 微模块综合监控系统解决方案

第 61页 共 69页

第 4 章系统优势介绍

本系统设计在可靠性、运维便利性、绿色节能等几个方面突出了以下特点。

4.1机房的高可靠性设计

4.1.1高规格设计标准

根据建设数据中心的国际标准，数据中心分为 Tier4、3、2、1 四级，Tier 4 为容错级，

Tier3、2 均为冗余型、Tier1 为基本型，综合考虑机房的使用性能，系统将根据 Tier 3 标准

建设机房动力环境监控系统。

本数据中心（IDC）机房的总体要求：设备与线路冗余，确保机房达到 Tier 3 标准：可

靠性≥99.982%，年宕机时间≤1.6 小时。

为了达到 T3 机房的高可靠要求：

底端监控控制器采用工业级设计，全端口过流过压保护和防反接、错接保护，设备应有

可靠的抗雷击和过电压保护装置； 平均无故障时间(MTBF)大于 20 万小时，平均修复时间

(MTTR)小于 2 小时；

底端监控控制器采用 32 位 ARM 低功耗架构；

底端监控控制器采用双看门狗机制，永不死机；

底端监控控制器采用实时操作系统，数据采集更加稳定；

告警数据采用主动上报机制，确保底端设备告警上传到管理平台的时间不超过 2 秒；

监控平台支持 1+1 冗余配置可扩展，符合 T3 机度冗余度标准；

采用一个数据库、一套管理软件，统一的操作界面对环境监控、动力设备监控、门禁管

理、视频监控、入侵报警的集中统一监控及管理。

4.1.2严格的操作权限控制

由于使用动力环境监控系统的人比较多，每个操作人员的角色和定位不同，并且每个操

作人员的辖区范围也不相同，此动力环境监控系统具备严格的操作权限管控，可以有效的防

SHOONIS 微模块综合监控系统解决方案

第 62页 共 69页

止非法操作和误操作，保证系统的运行的稳定性和安全性。

动力环境监控系统可以细化管理系统的所有操作和功能的操作权限，可以针对每个操作

人员设定不同的操作权限，并且相应的操作权限必须可以设置在指定范围有效。系统亦可以

设置通过刷卡或者指纹认证的方式，打开系统平台进行操作。比如：XX 操作员可以设定只有

针对系统告警查看的权限，其余多余的操作不能用该账号进行，同时该操作员还可以被指定

只能查看某些机房的报警，其他没有管辖权限的门禁或机房的报警是查看不到的。

4.1.3监控中心人员限制

监控中心作为重要监控场所，必须实时监控运行状态，因此系统应具备监控中心门禁能

实现最少人数限制管理功能，确保监控中心有足够的人员值班。例如：监控中心设置最小人

数为 3，当监控中心内的人数为 3 个人时，则这 3 个人都刷卡开不了门，系统必须要有第 4

个值班人员进入监控中心时，其他 3 个人中间的其中 1 个人才能离开监控中心。此种方式可

以确保监控中心始终处于有人值守的状态，避免人为因素造成的各类事故风险。

4.2维护便利性设计

4.2.1ECC 监控中心设计

系统将在数据机房的监控室设置监控中心，各系统集中展示的 ECC 大屏，大屏显示系统

是一个集计算机网络技术、多媒体视频控制技术和超大规模集成电路综合应用技术于一体的

大型的电子信息显示系统，具有多媒体、多途径、可实时传送的高速通信数据接口和视频接

口。

SHOONIS 微模块综合监控系统解决方案

第 63页 共 69页

系统可以显示文字、图形、图案、动画等计算机信息；显示屏与计算机同步显示，计算

机所见即为显示屏所显；各个系统，例如动力环境监控系统，楼宇自控系统，可以通过平台

软件将系统界面上墙显示，底端监控设备的监控图像、电子地图显示、告警信息、座位分布、

电子地图等平台信息。

动环监控系统接入 ECC 中心，显示机房动力与环境监控。值班人员可直观的查看各机

房的运行情况。系统可实现的功能包括：

1、语音播报功能，当有告警发生时，系统将通过中心的音响系统播报告警的内容，提醒 ECC

值班人员。

2、电子地图弹出功能，当有告警发生时，动环监控界面将弹出告警提示界面，同时可以弹

出联动的视频。

3、远程控制功能，值班人员可以在系统平台直接控制机房门点的常开、常闭、打开等操作。

可以人为灵活的控制所有机房门点。

4、告警预案功能，当系统收到某个告警事件时，监控界面打屏幕上会自动以文字、动画形式

显示相应的告警应急预案，以便管理人员根据预案要求及时快速的进行处置。

4.2.2友好的操作界面

系统的操作界面美观、可灵活定制调整。值班人员通过人机交互界面可直观查看各机房

SHOONIS 微模块综合监控系统解决方案

第 64页 共 69页

的运行情况，当有告警发生时，告警信息直接在操作界面显示。值班人员可快速定位告警所

处的位置和告警信息。

4.2.3告警派障功能

具有告警派障通知功能，可进行人员派障排班管理，通过手机短信或者电话能够将告警

事件进行通知，并可要求接收派障信息回复，监督派障是否成功。在指定的日期和时间内，

当告警发生时，将告警信息自动发送到指定的当班管理人员。比如：星期一至五 08：00—

—16：00 空调及 UPS 告警发给给 A 管理人员，其余时间段发给给 B 管理人员，门禁及入侵

告警 20：00——08：00 发给 C 管理人员。当硬件启用底端告警时，告警排班功能可在网络

异常时，由底端硬件自动执行，无需依赖网络（LAN）。

SHOONIS 微模块综合监控系统解决方案

第 65页 共 69页

4.2.4告警值班功能

系统支持告警值班功能，可在全屏情况下，当发生告警事件时，系统可自动弹出报警点

实时视频、电子地图，方便值班人员了解现场情况。值班界面显示同步的电子地图、区域状

态、告警列表等，并可在电子地图上直接对门禁设备、开关量设备等设备进行控制，帮助管

理人员快速定位告警，第一时间了解事发现场实时情况，并在同一界面中做好对应的设备操

作，实现远程布控，从而提高系统管理的效率。

4.2.5告警阀值灵活设置

系统可以通过平台告警模板导入功能设定告警阀值，当有运行参数超过阀值时，系统能

够自动报警。针对个别告警阀值的特例（例如油机房的温度告警阀值高于主机房），可以通过

电子地图手动调整告警的阀值。

4.2.6能耗统计分析功能

1、系统应可实时统计分析当前机房各个主要部分（如空调机组用电、公共用电、服务器、

交换机等）的能耗，并且通过饼状图、柱状图、折线图等方式显示出来。

SHOONIS 微模块综合监控系统解决方案

第 66页 共 69页

2、可查询机房一年内主要设备的能耗。

3、系统支持多个设备能耗数据累加或者累减运算，得出“机房总能耗”、“IT 设备能耗”，

可实时计算出当前机房的 PUE 数值，支持 PUE 报表分析及输出，并支持根据不同季节、不

同地域对 PUE 值的不同定义，以直观体现更准确的 PUE 值。

4.2.7灾备防护功能

针对特别重要的警情，如火警、暴力入侵等，即使在控制器与服务器通信中断的情况下，

设备底端产生的告警均能通过短信方式通知到相关人员手机。

系统可以设置告警发生后短信发送模式，设置相关值班人员接到短信未处理或者未回复

时，平台可以自定义重新发送短信的次数。系统还支持另一种告警的短信通知方式，通过告

警信息在一定时间间隔内是否被处理或是否被确认作为判断条件，相关值班人员未确认或者

告警未结束，则每隔一段时间（例如 10 分钟）判断是否重发，直到告警结束或者值班人员

确认为止。

SHOONIS 微模块综合监控系统解决方案

第 67页 共 69页

4.2.8告警联动功能

系统联动控制支持输出开关量动作、模拟量动作、数值量动作、语音文件播放动作、视

频联动、电话短信通知，并且在网络中断的情况下均能良好的执行既定的联动动作，以满足

多元化联动要求。

4.2.9电子地图功能

本系统对各类区域、设备绘制相关的电子地图，可结合 CAD 图纸进行编制，完成各类设

备点值显示、设备状态显示、报警状态等直观显示功能。系统能直观显示防区位置、报警动

态等，便于保安人员及时赶到事发现场及时处理。

支持自定义编制电子地图显示，支持根据现场绘制 2D 平面图、3D 电子地图、3D 全景

图；并且支持 3D 自动巡检功能，以及 3D 电子地图、3D 全景图的伸缩、旋转功能。以及支

持在电子地图调阅各设备状态、参数以及控制、关联的视频监控系统进行远程视频巡检和复

核，以及在电子地图查询门点刷卡记录、抓拍记录。

系统支持 3D 全景电子地图显示：平台支持通过六张立方体图导入机房某点的全景，实

SHOONIS 微模块综合监控系统解决方案

第 68页 共 69页

现全景电子地图的显示，支持图层上的编辑，联动设置等。

4.2.10报表管理功能

1、系统将所保存的历史数据、操作记录、事件日志生成各种报表进行管理，可按用户的

选择条件和定义的字段形成报表，显示或排序。

2、报表类型要求从时间特点上可分为日报表、月报表、年报表、实时值报表、时间段报

表，从报表的格式上可分为记录型表格报表、随意型表格报表、曲线、饼图、柱状图等报表。

按时间段分的报表类型：

日报表：报表中包含某一天发生的记录，或者是对某一天的数据进行统计，用户在查阅

该类报表前在时间输入部分只需要输入年、月、日部分。

月报表：报表中包含某月发生的记录，或者是对某月的数据进行统计，用户在查阅该类

报表前在时间输入部分只需要输入年、月份。

年报表：报表中包含某年发生的记录，或者是对某年的数据进行统计，用户在查阅该类

报表前在时间输入部分只需要输入年份。

时间段报表：报表中包含查询开始时间和查询结束时间之间发生的记录，或者是对该时

SHOONIS 微模块综合监控系统解决方案

第 69页 共 69页

间内的数据进行统计，在查阅报表前用户需要给出该报表数据的起始、结束时间（精确到秒）。

实时值报表：取指定设备信号当前的实时数据的报表。

按报表格式的分类：

记录型表格报表：这是最常见的报表格式，用户可以对报表结果进行排序处理，从而获

取更多的信息。

随意型表格报表：在统计分析时非常有用，可以对统计数据进行不同时期的纵向比较和

不同对象之间的横向比较。

曲线报表：该报表绘制二维曲线，可以直观地反映监控设备或测点在某段时间的变化趋

势。

饼图、柱状图报表：从这两类报表中可以直观地获取对比信息，如对设备告警的统计分

析柱状图报表中，你可以直观地知道哪类设备的告警次数频繁。

各种报表均可以导出成 excel 或 word 文档。

